{
    "_source":  "Alarms Manual for Eaton, P-164000681 rev 003 (2023), sections 2.1 UPM, 2.2 MCU, 2.3 CSB (93PM modulaire). Les noms sont les libellés officiels du HMI.",
    "_status":  "COMPLET (extraction automatique v0.3 + sélection relue v0.1). Entrées import=\u0027curated\u0027 : relues à la main ; import=\u0027auto\u0027 : extraites par tools/import-alarms.ps1 du texte du manuel, à relire. desc_en = texte source ; desc_fr = traduction (translation: curated | reused | dictionary | template | todo).",
    "_conventions":  {
                         "kind":  "alarm | sticky_alarm | notice | sticky_notice | status | command",
                         "level":  "Niveau Eaton : 4-6 avis, 10 utilisateur à inspecter, 12 planifier un service, 14 diagnostic/réparation, 15 service requis",
                         "target":  "user | service (visibilité dans le journal HMI)",
                         "error_code.type":  "none | enum | bitfield | phases",
                         "error_code.phases":  "Chiffres = phases concernées (1,2,3, 12 = phases 1 et 2, 123 = les trois)",
                         "ids":  "Plusieurs identifiants de même nature (ex. surcharge phase A/B/C)",
                         "defaults":  "Valeurs par défaut citées par le manuel (unités 400 V)",
                         "lang":  "Descriptions en français = traduction du sens du manuel, à relire"
                     },
    "events":  [
                   {
                       "source":  "UPM",
                       "ids":  [
                                   0
                               ],
                       "name":  "Inverter AC Under Voltage",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  8,
                       "error_code":  {
                                          "type":  "phases"
                                      },
                       "desc_fr":  "Tension onduleur sous les limites programmées sur une phase.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   1
                               ],
                       "name":  "Inverter AC Over Voltage",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  8,
                       "error_code":  {
                                          "type":  "phases"
                                      },
                       "desc_fr":  "Tension onduleur hors limites haute.",
                       "manual_note":  "Le texte du manuel décrit une condition de sous-tension pour cet événement : incohérence probable, à confirmer.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   2
                               ],
                       "name":  "Input AC Over Voltage",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  8,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "0":  "Phase inconnue (algo DQ)",
                                                         "1":  "Phase 1",
                                                         "2":  "Phase 2",
                                                         "3":  "Phase 3",
                                                         "12":  "Phases 1 et 2",
                                                         "123":  "Phases 1, 2 et 3"
                                                     }
                                      },
                       "defaults":  {
                                        "threshold_400v":  "276 V"
                                    },
                       "desc_fr":  "Tension d\u0027entrée au-dessus des limites. Le redresseur est désactivé et l\u0027UPM passe sur batterie si elle est disponible.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   3
                               ],
                       "name":  "Input AC Under Voltage",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  9,
                       "error_code":  {
                                          "type":  "phases"
                                      },
                       "defaults":  {
                                        "threshold_400v":  "196 V"
                                    },
                       "desc_fr":  "Tension d\u0027entrée sous les limites. Fonctionnement redresseur, redresseur+batterie ou batterie selon la charge ; charge batterie possiblement coupée.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   4
                               ],
                       "name":  "Input Under / Over Frequency",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  9,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Sous-fréquence",
                                                         "2":  "Sur-fréquence"
                                                     }
                                      },
                       "defaults":  {
                                        "low":  "40 Hz",
                                        "high":  "72 Hz"
                                    },
                       "desc_fr":  "Fréquence d\u0027entrée hors limites.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   5
                               ],
                       "name":  "ESS Inverter Gapping",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  9,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Gapping is on"
                                                     }
                                      },
                       "timing":  ".222 | During | Inverter | All",
                       "desc_en":  "Error code:\n• 1= Gapping is on\nDuring the first 20 msec of a forward transfer, the inverter monitors the hardware current\nlimit. If a current limit is detected for 1 msec, the inverter shuts off for a defined period of\ntime and then turns back on. This creates a gap in the output to help commutate off the\nSCRs.",
                       "desc_fr":  "Pendant les 20 premières ms d\u0027un transfert direct, l\u0027onduleur se coupe brièvement si la limite de courant matérielle est atteinte, pour aider à bloquer les SCR (création d\u0027un creux dans la sortie).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   6
                               ],
                       "name":  "Inverter Over Temperature",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  9,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "defaults":  {
                                        "limit":  "70 °C"
                                    },
                       "desc_fr":  "Température onduleur trop haute (niveau d\u0027avertissement, aucune action automatique).",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   7
                               ],
                       "name":  "Inverter Fault",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "service",
                       "page":  9,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Défaut matériel de l\u0027onduleur : signal de défaut du gate driver actif.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   8
                               ],
                       "name":  "Rectifier Input Over Current",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  9,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "defaults":  {
                                        "line_cycles":  5
                                    },
                       "desc_fr":  "Limite de courant matérielle du redresseur atteinte plusieurs cycles : redresseur coupé, transfert sur batterie.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   9
                               ],
                       "name":  "Inverter Output Over Current",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  10,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Transfert ESS vers online"
                                                     }
                                      },
                       "defaults":  {
                                        "line_cycles":  20
                                    },
                       "desc_fr":  "Limite de courant de sortie onduleur atteinte : onduleur coupé, transfert sur bypass si possible.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   10
                               ],
                       "name":  "DC Link Over Voltage",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  10,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Coupure immédiate (452 V)",
                                                         "2":  "Coupure immédiate (452 V)",
                                                         "4":  "Coupure après 500 ms (450 V)",
                                                         "5":  "Coupure après 500 ms (450 V)"
                                                     }
                                      },
                       "desc_fr":  "Tension du bus DC trop haute : convertisseurs coupés, transfert sur bypass si possible.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   11
                               ],
                       "name":  "DC Link Under Voltage",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  10,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "defaults":  {
                                        "limit":  "40 V DC-N"
                                    },
                       "desc_fr":  "Tension du bus DC trop basse : convertisseurs coupés immédiatement.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   12
                               ],
                       "name":  "Battery Current Over Limit",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  10,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "defaults":  {
                                        "line_cycles":  300
                                    },
                       "desc_fr":  "Limite de courant batterie atteinte : chargeur/boost coupé.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   13
                               ],
                       "name":  "UPM EEPROM Checksum Failed",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  10,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "Section 0 en échec",
                                                       "0x0002":  "Section 1 en échec"
                                                   },
                                          "note":  "Une section par bit"
                                      },
                       "desc_fr":  "Échec de checksum EEPROM de la carte interface à l\u0027initialisation : démarrage interdit.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   14
                               ],
                       "name":  "UPM Shutdown imminent",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  10,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Avertissement d\u0027arrêt de la charge imminent (ex. limite DCUV batterie atteinte).",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   15
                               ],
                       "name":  "Low Battery Warning",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  11,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Tension batterie sous le niveau d\u0027alarme batterie faible.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   16
                               ],
                       "name":  "Utility Not Available",
                       "kind":  "notice",
                       "level":  2,
                       "target":  "user",
                       "page":  11,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Réseau perdu (perte de verrouillage de phase ou tension \u003c 50 % du nominal) : passage sur batterie.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   18
                               ],
                       "name":  "Rectifier Breaker Open",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  11,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code. Set/cleared when the rectifier breaker is opened or closed. This notice\ncan also mean that one or more rectifier fuses have failed.\nThis notice is not yet implemented. It is reserved for possible future use.",
                       "desc_fr":  "Disjoncteur redresseur ouvert (peut aussi signaler un fusible redresseur HS). Réservé, non encore implémenté.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   19
                               ],
                       "name":  "Battery DC Over Voltage",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  11,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "defaults":  {
                                        "limit":  "2,45 VPC pendant 60 s"
                                    },
                       "desc_fr":  "Tension batterie \u003e 2,45 V/élément : chargeur coupé, batterie déconnectée après 60 s.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   21
                               ],
                       "name":  "Rectifier Phase Rotation",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  11,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Ordre des phases d\u0027entrée redresseur inversé.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   22
                               ],
                       "name":  "UPM Control Power",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  11,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "0":  "Normal power on event",
                                                         "3":  "Reset was caused by an illegal CPU operation",
                                                         "5":  "Reset was caused by watchdog",
                                                         "8":  "Reset was caused by a bad oscillator clock signal"
                                                     }
                                      },
                       "timing":  "N/A set at | N/A | N/A | When",
                       "desc_en":  "This status is logged after processor initialization is complete.\n• 0 = Normal power on event\n• 3 = Reset was caused by an illegal CPU operation\n• 5 = Reset was caused by watchdog\n• 8 = Reset was caused by a bad oscillator clock signal",
                       "desc_fr":  "Journalisé après l\u0027initialisation du processeur UPM (0 = mise sous tension normale ; 3, 5, 8 = reset anormal).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   23
                               ],
                       "name":  "Inverter On / Off",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  11,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code. This event is logged when the inverter is started or stopped.",
                       "desc_fr":  "Journalisé au démarrage ou à l\u0027arrêt de l\u0027onduleur.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   24
                               ],
                       "name":  "UPM Hot",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  11,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1 sec | 1 sec | 1 sec | None",
                       "desc_en":  "No error code. This status is used by the CSB to determine whether UPM inverter output\nis energized or not. The status affects what is shown on the display but does not impact\nthe actual UPM functionality.",
                       "desc_fr":  "Indique à la CSB si la sortie onduleur de l\u0027UPM est sous tension ; n\u0027agit que sur l\u0027affichage.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   25
                               ],
                       "name":  "Battery In Common",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  12,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code. This status is valid only in a parallel system with 2 or more UPMs. If the\ncondition is true, all UPMs have a common battery, otherwise each have their own\nbattery.",
                       "desc_fr":  "Valable en parallèle (2 UPM ou plus) : vrai si les UPM partagent une batterie commune.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   26
                               ],
                       "name":  "Service Battery",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  12,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "1":  "Chute de tension trop forte au repos",
                                                       "2":  "Batterie connectée à l\u0027envers",
                                                       "4":  "Pôle positif à la terre",
                                                       "8":  "Pôle négatif à la terre",
                                                       "16":  "Tension de floating non atteinte en 24 h",
                                                       "32":  "Détection de cellule invalide (non utilisé)"
                                                   }
                                      },
                       "desc_fr":  "La batterie nécessite une intervention.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   27,
                                   28,
                                   29
                               ],
                       "name":  "Phase A/B/C Overload",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  12,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Surcharge en puissance",
                                                         "2":  "Surcharge en VA",
                                                         "12":  "Puissance et VA"
                                                     }
                                      },
                       "desc_fr":  "Charge au-dessus de la valeur nominale sur la phase concernée (27 = A, 28 = B, 29 = C). Variantes niveau 2 : 30-32 ; niveau 3 : 33-35 ; niveau 4 : 36-38.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   30,
                                   31,
                                   32,
                                   33,
                                   34,
                                   35,
                                   36,
                                   37,
                                   38
                               ],
                       "name":  "Phase A/B/C Overload Level 2/3/4",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  13,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Surcharge en puissance",
                                                         "2":  "Surcharge en VA",
                                                         "12":  "Puissance et VA"
                                                     }
                                      },
                       "desc_fr":  "Dépassement des niveaux de surcharge 2 (30-32), 3 (33-35) ou 4 (36-38). Voir \u0027Behavioral specification\u0027 pour la réponse de l\u0027UPS.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   39
                               ],
                       "name":  "UPM On Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  14,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "0,222 | 0,222 | 0,222 | UPM only",
                       "desc_en":  "No error code. The UPM has received a command for load on.",
                       "desc_fr":  "Commande « UPM On Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   40
                               ],
                       "name":  "UPM Off Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  14,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "0":  "Standby command",
                                                         "1":  "Shutdown command"
                                                     }
                                      },
                       "timing":  "0,222 | 0,222 | 0,222 | UPM only",
                       "desc_en":  "• 0 = Standby command\n• 1 = Shutdown command\nThe UPM has received a command for load off (excluding EPO).",
                       "desc_fr":  "Commande « UPM Off Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   41
                               ],
                       "name":  "Charger Off Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  14,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | On CAN | 100 | UPM only",
                       "desc_en":  "No error code. The UPM received a charger off command.",
                       "desc_fr":  "Commande « Charger Off Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   42
                               ],
                       "name":  "Charger On Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  14,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | On CAN | 100 | UPM only",
                       "desc_en":  "No error code. The UPM received a charger on command.",
                       "desc_fr":  "Commande « Charger On Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   43
                               ],
                       "name":  "Low Battery Shutdown",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  14,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Tension batterie sous la limite EEPROM : charge coupée après 3 s.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   44
                               ],
                       "name":  "UPM Software Incompatible",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  14,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "0x001x":  "ID machine de la carte interface incorrect",
                                                         "0x0020":  "Version PLD incompatible",
                                                         "0x003x":  "Révision carte interface incorrecte",
                                                         "0x004x":  "PLD non prévu pour cette interface",
                                                         "0x0050":  "La carte n\u0027est pas un UPM",
                                                         "0x0060":  "Révision carte interface \u0027Gummy\u0027 incorrecte",
                                                         "0x0100":  "Firmware UPM incompatible avec la MCU (non implémenté en 93PM)"
                                                     }
                                      },
                       "desc_fr":  "Firmware ou version PLD incompatible.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   45
                               ],
                       "name":  "UPM Remote Emergency Power Off",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  15,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "EPO distant activé : convertisseurs coupés, charge coupée.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   46
                               ],
                       "name":  "Battery Test Failed",
                       "kind":  "sticky_alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  15,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "defaults":  {
                                        "limit":  "1,833 VPC ou 1,81 VPC (configurables)"
                                    },
                       "desc_fr":  "Un test batterie a échoué : tension passée sous la limite.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   47
                               ],
                       "name":  "Fuse Failed",
                       "kind":  "sticky_alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  15,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "Not implemented. Fuse failure cannot be reliably detected, see JIRA PANPRE-1002 for\ndetails.",
                       "desc_fr":  "Défaillance de fusible : NON implémenté (une défaillance de fusible ne peut pas être détectée de façon fiable). Mesurer, ne pas déduire.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   48
                               ],
                       "name":  "Fan Failed",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  15,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "Au moins un ventilateur en défaut"
                                                   }
                                      },
                       "desc_fr":  "Rotor bloqué détecté sur un ou plusieurs ventilateurs.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   49
                               ],
                       "name":  "Site Wiring Fault",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  15,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Tension neutre-terre excessive (défaut de câblage du site).",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   50
                               ],
                       "name":  "Batteries Disconnected",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  15,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Batteries non connectées, aucune tension batterie.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   51
                               ],
                       "name":  "UPM Selective Trip",
                       "kind":  "sticky_notice",
                       "level":  6,
                       "target":  "service",
                       "page":  15,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Déclenchement sélectif d\u0027un UPM en parallèle : défaut onduleur critique, module retiré du système.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   52
                               ],
                       "name":  "Rectifier Over Temperature",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  15,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "defaults":  {
                                        "limit":  "84 °C"
                                    },
                       "desc_fr":  "Température redresseur/boost trop haute (avertissement).",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   53
                               ],
                       "name":  "Configuration Error",
                       "kind":  "alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  16,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "Intervention terrain requise (non utilisé)",
                                                       "0x02":  "Section FW setup EEPROM réinitialisée : vérification requise",
                                                       "0x04":  "Section synchronisée interne EEPROM réinitialisée : vérification requise",
                                                       "0x08":  "Deux UPS en parallèle ont le même numéro, ou numéro mal configuré",
                                                       "0x10":  "Rétrogradation de version EEPROM",
                                                       "0x20":  "Révision EEPROM incohérente",
                                                       "0x40":  "Version PLD en échec",
                                                       "0x80":  "Révision carte de contrôle non supportée",
                                                       "0x100":  "Configuration des mailboxes CAN incorrecte",
                                                       "0x200":  "Résultat de déchiffrement incorrect",
                                                       "0x400":  "Valeurs EEP ThreeWireInv ≠ ThreeWireRec (EEP 571, 572)",
                                                       "0x800":  "Configuration batterie requise",
                                                       "0x1000":  "Configuration EEP incohérente avec le matériel (EEP 565 \u0027UPMkVA\u0027 ; EEP 11 et 5011 sortie monophasée)",
                                                       "0x2000":  "Charge électronique mal configurée",
                                                       "0x4000":  "Tension batterie anormale : nombre de cellules (EEP 302) possiblement incorrect"
                                                   }
                                      },
                       "desc_fr":  "Erreur de configuration. Plusieurs conditions peuvent être actives en même temps (code = somme de bits).",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   54
                               ],
                       "name":  "Precharge Failed",
                       "kind":  "sticky_alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  16,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "x1":  "Aucune tension de précharge détectée",
                                                         "x2":  "Niveau cible du bus DC non atteint",
                                                         "x3":  "Tension de référence non atteinte",
                                                         "24":  "Fermeture de l\u0027appareillage batterie en échec",
                                                         "25":  "Défaut désactivant le contrôle batterie"
                                                     },
                                          "note":  "x = 1 : précharge redresseur ; x = 2 : précharge démarrage sur batterie"
                                      },
                       "desc_fr":  "La précharge du bus DC a échoué : l\u0027UPS ne peut pas démarrer.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   55
                               ],
                       "name":  "Rectifier On/ Off",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  16,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code. The event is logged when the rectifier is turned on or off.",
                       "desc_fr":  "Journalisé à la mise en marche ou à l\u0027arrêt du redresseur.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   56
                               ],
                       "name":  "Charger On/ Off",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  17,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "500 | 500 | 500 | All",
                       "desc_en":  "No error code. The event is logged when the charger is started or stopped.",
                       "desc_fr":  "Journalisé au démarrage ou à l\u0027arrêt du chargeur.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   57
                               ],
                       "name":  "UPM State Request",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  17,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Shutdown",
                                                         "2":  "Standby",
                                                         "3":  "Online",
                                                         "4":  "ECT",
                                                         "5":  "Suspend",
                                                         "6":  "HRS",
                                                         "7":  "Energize output (not a \"real\" UPM state)",
                                                         "8":  "Suspend rectifier on"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | UPM only",
                       "desc_en":  "The UPM state requested by the MCU has changed.\n• 1 = Shutdown\n• 2 = Standby\n• 3 = Online\n• 4 = ECT\n• 5 = Suspend\n• 6 = HRS\n• 7 = Energize output (not a \"real\" UPM state)\n• 8 = Suspend rectifier on",
                       "desc_fr":  "Commande « UPM State Request » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   58
                               ],
                       "name":  "UPM On Battery",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  17,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "500 | N/A | N/A | When",
                       "desc_en":  "No error code. Load is powered from battery for 5 seconds (hard-coded 5 seconds).",
                       "desc_fr":  "La charge est alimentée par la batterie depuis plus de 5 s.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   59
                               ],
                       "name":  "UPM On Normal",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  17,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code. If the UPM is online, this alarm is active.",
                       "desc_fr":  "L\u0027UPM est en ligne (online).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   60
                               ],
                       "name":  "Battery Test In Progress",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  17,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "500 | 500 | 500 | All",
                       "desc_en":  "No error code. The UPM currently is running a battery test (either a battery quick test or\nthe battery test). See \"Battery Management specification\" for more information.",
                       "desc_fr":  "Un test batterie (rapide ou complet) est en cours.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   61
                               ],
                       "name":  "Battery Discharging",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  17,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1 sec | 1 sec | 1 sec | None",
                       "desc_en":  "No error code. This status is used by the CSB to determine whether battery is\ndischarging or not. The status affects what is shown on the display but does not impact\nthe actual UPM functionality. Triggered by the On Battery node bit. The On Battery node\nbit is set when the battery boost converter is on for more than 5 seconds.",
                       "desc_fr":  "La batterie se décharge ; n\u0027agit que sur l\u0027affichage.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   62
                               ],
                       "name":  "Inverter Switchgear Closed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  17,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "0.222 | 10 | 10 | All",
                       "desc_en":  "No error code. This status is used by the CSB to determine whether the inverter relay is\nclosed or not. The status affects what is shown on the display but does not impact the\nactual UPM functionality.",
                       "desc_fr":  "Indique si le relais onduleur est fermé ; sert à l\u0027affichage, sans effet fonctionnel.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   63
                               ],
                       "name":  "Battery Installed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  17,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "Always true | Always true | Always true | None",
                       "desc_en":  "No error code. Indicates whether the battery is installed or not. The status is always true.",
                       "desc_fr":  "Indique si la batterie est installée.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   64
                               ],
                       "name":  "Battery Switchgear Open/ Closed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  18,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code. Set/cleared when the battery relay or a contactor internal to the UPS is\nopened or closed.",
                       "desc_fr":  "Le relais batterie ou un contacteur interne à l\u0027UPS est ouvert ou fermé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   65
                               ],
                       "name":  "Too Many Inverter Transfers",
                       "kind":  "sticky_notice",
                       "level":  6,
                       "target":  "service",
                       "page":  18,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Trop de transferts onduleur.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   66
                               ],
                       "name":  "Rectifier Startup Failure",
                       "kind":  "sticky_alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  18,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Le redresseur n\u0027a pas démarré après 3 demandes.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   67
                               ],
                       "name":  "Inverter Switchgear Failed",
                       "kind":  "sticky_alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  18,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1001":  "Phase 1 collé fermé",
                                                         "1002":  "Phase 2 collé fermé",
                                                         "1003":  "Phase 3 collé fermé",
                                                         "1012":  "Phases 1 et 2 collées fermées",
                                                         "1123":  "Phases 1, 2, 3 collées fermées",
                                                         "2001":  "Phase 1 collé ouvert",
                                                         "2012":  "Phases 1 et 2 collées ouvertes"
                                                     }
                                      },
                       "desc_fr":  "Relais onduleur collé (fermé ou ouvert). Effacé sur commande utilisateur.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   68
                               ],
                       "name":  "Inverter Over Temperature Trip",
                       "kind":  "sticky_alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  18,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "defaults":  {
                                        "limit":  "75 °C"
                                    },
                       "desc_fr":  "Radiateur onduleur au-dessus du seuil d\u0027arrêt : onduleur coupé, transfert bypass si possible.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   69
                               ],
                       "name":  "Rectifier Over Temperature Trip",
                       "kind":  "sticky_alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  18,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "defaults":  {
                                        "limit":  "89 °C"
                                    },
                       "desc_fr":  "Radiateur redresseur/boost au-dessus du seuil d\u0027arrêt.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   70
                               ],
                       "name":  "Battery Switchgear Failed",
                       "kind":  "alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  18,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Relais batterie n\u0027a pas ouvert (\u003e 10 A circule)",
                                                         "2":  "Relais batterie n\u0027a pas fermé (écart \u003e 20 V)"
                                                     }
                                      },
                       "desc_fr":  "Défaut du relais batterie.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   71
                               ],
                       "name":  "Inverter Overload Trip",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  19,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Transfert bypass ou arrêt dû à une surcharge de sortie.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   72,
                                   73
                               ],
                       "name":  "5V / 24V Power Supply Failed",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  19,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "none":  "Coupure logique attendue (ID 73)",
                                                         "1":  "Alimentation 24 V en défaut inattendu (ID 73)"
                                                     }
                                      },
                       "defaults":  {
                                        "tolerance":  "±15 % (5 V : 4,25-5,75 V ; 24 V : 20,4-27,6 V)"
                                    },
                       "desc_fr":  "Défaut d\u0027alimentation logique interne (72 = 5 V, 73 = 24 V).",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   75
                               ],
                       "name":  "Input Sync Out of Range",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  19,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "20 | 20 | 20 | All",
                       "desc_en":  "No error code. The input frequency of the UPM has become unqualified for the purposes\nof synchronization.",
                       "desc_fr":  "La fréquence d\u0027entrée n\u0027est plus qualifiée pour la synchronisation.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   76
                               ],
                       "name":  "Inverter Startup Failure",
                       "kind":  "sticky_alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  19,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Lié à la pull chain",
                                                         "3":  "Sous-tension ou surintensité de sortie",
                                                         "4":  "Passage par zéro non trouvé au démarrage à chaud"
                                                     }
                                      },
                       "desc_fr":  "L\u0027onduleur n\u0027a pas démarré.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   77
                               ],
                       "name":  "SPI Bus Failed",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "service",
                       "page":  19,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "EEPROM SPI ou I/O expander en échec au démarrage",
                                                       "0x0002":  "Bus SPI PLD en échec",
                                                       "0x0004":  "Bus SPI I/O expander en échec"
                                                   }
                                      },
                       "desc_fr":  "Problème de bus SPI dans le module.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   78
                               ],
                       "name":  "Rectifier Switchgear Open/ Closed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  19,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A",
                       "desc_en":  "No error code. The unit’s rectifier switchgear is open, signifying that the rectifier is off in\nthe unit.",
                       "desc_fr":  "Appareillage redresseur ouvert : le redresseur est arrêté dans l\u0027unité.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   79
                               ],
                       "name":  "Loss of Sync Bus",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  20,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 1600 | All",
                       "desc_en":  "No error code. Loss of parallel sync signal detected.",
                       "desc_fr":  "Perte du signal de synchronisation parallèle.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   80
                               ],
                       "name":  "Exit ECT mode abnormally",
                       "kind":  "sticky_alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  21,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "ECT Time Over",
                                                       "0x02":  "Power imbalance",
                                                       "0x04":  "Standby/shutdown command activated",
                                                       "0x08":  "ET command deactivated",
                                                       "0x10":  "NodebitFault *",
                                                       "0x20":  "BatterFault**",
                                                       "0x40":  "Unexpected rectifier shutdown in line ECT",
                                                       "0x80":  "Inverter relay open",
                                                       "0x100":  "Output ACUV/OV",
                                                       "0x200":  "Overload",
                                                       "60001":  "Cannot find output zero cross to close inverter relay for ECT enter",
                                                       "60002":  "No conditions to close inverter relay for ECT enter",
                                                       "60003":  "Cannot find output zero cross to turn on inverter for ECT enter",
                                                       "60004":  "No conditions to turn on inverter for ECT enter",
                                                       "60005":  "Alarms prevent transfer to ECT"
                                                   }
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "ECT exit reason (bit field):\n•  0x01: ECT Time Over\n•  0x02: Power imbalance\n•  0x04: Standby/shutdown command activated\n•  0x08: ET command deactivated\n•  0x10: NodebitFault *\n•  0x20: BatterFault**\n•  0x40: Unexpected rectifier shutdown in line ECT\n•  0x80: Inverter relay open\n•  0x100: Output ACUV/OV\n•  0x200: Overload\nCannot enter ECT (ECT start failure)\n60001 = Cannot find output zero cross to close inverter relay for ECT enter\n60002 = No conditions to close inverter relay for ECT enter\n60003 = Cannot find output zero cross to turn on inverter for ECT enter\n60004 = No conditions to turn on inverter for ECT enter\n60005 = Alarms prevent transfer to ECT\nNodebitFault *:\nNB_GetNodebit( UPM_NB_REMOTE_EMERGENCY_POWER_OFF ) ||\nNB_GetNodebit( UPM_NB_POWER_SUPPLY_5_VOLT_FAULT ) ||\nNB_GetNodebit( UPM_NB_POWER_SUPPLY_24_VOLT_FAULT ) ||\nNB_GetNodebit( UPM_NB_DC_LINK_UNDER_VOLTAGE ) ||\nNB_GetNodebit( UPM_NB_DC_LINK_OVER_VOLTAGE ) ||\nNB_GetNodebit( UPM_NB_INVERTER_OVERTEMPERATURE_TRIP ) ||\nNB_GetNodebit( UPM_NB_RECTIFIER_OVERTEMPERATURE_TRIP ) ||\nNB_GetNodebit( UPM_NB_INPUT_AC_UNDER_VOLTAGE ) ||\nNB_GetNodebit( UPM_NB_INPUT_AC_OVER_VOLTAGE ) ||\nNB_GetNodebit( UPM_NB_INPUT_UNDER_OVER_FREQUENCY ) ||\nNB_GetNodebit( UPM_NB_INVERTER_AC_UNDER_VOLTAGE ) ||\nNB_GetNodebit( UPM_NB_INVERTER_AC_OVER_VOLTAGE ) ||\nNB_GetNodebit( UPM_NB_INVERTER_OUTPUT_OVER_CURRENT ) ||\nNB_GetNodebit( UPM_NB_INVERTER_FAULT ) ||\nNB_GetNodebit( UPM_NB_RECTIFIER_INPUT_OVER_CURRENT ) ||\nNB_GetNodebit( UPM_NB_RECTIFIER_FAULT ) ||\nNB_GetNodebit( UPM_NB_SELECTIVE_TRIP_OF_MODULE ) ||\n( NB_GetNodebit( UPM_NB_PULL_CHAIN )\n\u0026\u0026 !NB_GetNodebit( UPM_NB_UPM_IN_SERVICE_MODE ) );\nBatterFault**:\n( ( BatteryConverter.BatteryStatus.bit.BattUVShutDown ||\n(BatteryVoltage.FastFiltered \u003c BattDisconnectVolt) ||\nNB_GetNodebit( UPM_NB_BATTERY_CURRENT_LIMIT ) ||\nNB_GetNodebit( UPM_NB_BATTERY_SWITCHGEAR_OPEN ) ||\nNB_GetNodebit( UPM_NB_BATTERY_SWITCHGEAR_FAIL ) ||\n!BatteryConverter.BatteryAvailable() ||\n!BatteryConverter.GetStatus().bit.BoostOn ) \u0026\u0026\nRectifier.GetStatus().bit.BatteryECT );\nUPM exits ECT mode abnormally.",
                       "desc_fr":  "L\u0027UPM quitte le mode ECT de façon anormale (champ de bits : temps écoulé, déséquilibre de puissance, commande, défaut, arrêt redresseur, relais ouvert, tension de sortie, surcharge). Codes 60001 à 60005 : entrée en ECT impossible.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   81
                               ],
                       "name":  "Pull Chain",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  21,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "5 | 20 | 320 | All",
                       "desc_en":  "No error code. In an internal or external parallel system, indicates that one or more UPSs\nhas transferred to bypass in the presence of a CAN bus failure. This notice is\nsuppressed when the CAN bus failure is not active or during the inverter startup state.\nThe unit transfers to the bypass state when the pull chain is active. See Behavioral\nSpecification for details.",
                       "desc_fr":  "En parallèle, une ou plusieurs UPS ont transféré sur bypass en présence d\u0027un défaut CAN (pull chain active).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   82
                               ],
                       "name":  "Check Pull Chain",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  21,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Pull chain tirée au niveau bas alors qu\u0027une MCU n\u0027est pas sur bypass, ou flottante au niveau haut alors qu\u0027une MCU est sur bypass.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   83
                               ],
                       "name":  "UPM Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  21,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Charger on",
                                                         "2":  "Charger off",
                                                         "3":  "Start battery test",
                                                         "4":  "Stop battery test",
                                                         "5":  "Enable UPM service mode",
                                                         "6":  "Disable UPM service mode",
                                                         "7":  "Start UPM test",
                                                         "8":  "Reset alarms",
                                                         "9":  "Reset status",
                                                         "10":  "Test battery converter",
                                                         "11":  "Trip battery breaker",
                                                         "12":  "Write EEPROM value",
                                                         "13":  "Electronic load",
                                                         "14":  "DR discharge on",
                                                         "15":  "DR charge on",
                                                         "16":  "DR off",
                                                         "17":  "Battery service alarm on"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | UPM only",
                       "desc_en":  "A new command has been received by the UPM. The command was sent by the MCU.\nCommand number:\n• 1 = Charger on\n• 2 = Charger off\n• 3 = Start battery test\n• 4 = Stop battery test\n• 5 = Enable UPM service mode\n• 6 = Disable UPM service mode\n• 7 = Start UPM test\n• 8 = Reset alarms\n• 9 = Reset status\n• 10 = Test battery converter\n• 11 = Trip battery breaker\n• 12 = Write EEPROM value\n• 13 = Electronic load\n• 14 = DR discharge on\n• 15 = DR charge on\n• 16 = DR off\n• 17 = Battery service alarm on",
                       "desc_fr":  "Commande « UPM Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   84
                               ],
                       "name":  "Charger Failed",
                       "kind":  "alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  21,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "1":  "Tension de charge non atteinte dans le temps max (1440 min par défaut)",
                                                       "2":  "Précharge bus batterie : tension \u003e batterie + 10 V",
                                                       "4":  "Précharge bus batterie : tension \u003c batterie - 10 V",
                                                       "8":  "Surtension batterie"
                                                   }
                                      },
                       "desc_fr":  "Défaut du chargeur.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   86
                               ],
                       "name":  "ECT Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  22,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | UPM only",
                       "desc_en":  "No error code. The UPM received an ECT command.",
                       "desc_fr":  "Commande « ECT Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   87
                               ],
                       "name":  "UPM on ECT",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  22,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Exit ECT mode when time is over"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "The unit is currently running in the Easy Capacity Test mode. ECTAbandonReason (Bit\nfield):\n• 1 = Exit ECT mode when time is over",
                       "desc_fr":  "L\u0027UPM exécute le test de capacité facile (ECT).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   88
                               ],
                       "name":  "ABM State Charging",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  22,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code. The ABM charge mode is charge. See Battery Management specification\nfor more information.",
                       "desc_fr":  "Mode ABM : charge.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   89
                               ],
                       "name":  "ABM State Floating",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  22,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code. The ABM charge mode is float. See Battery Management specification for\nmore information.",
                       "desc_fr":  "Mode ABM : floating (maintien).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   90
                               ],
                       "name":  "ABM State Resting",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  22,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | When",
                       "desc_en":  "No error code. The ABM charge mode is rest. See Battery Management specification for\nmore information.",
                       "desc_fr":  "Mode ABM : repos.",
                       "translation":  "dictionary",
                       "import":  "auto",
                       "manual_note":  "Type vide dans le manuel (statut ABM, niveau 1 déduit des statuts ABM voisins 88-89)."
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   91
                               ],
                       "name":  "ABM State Reset",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  22,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code. ABM is reset. See Battery Management specification for more\ninformation.",
                       "desc_fr":  "ABM réinitialisé (ou désactivé par réglage utilisateur).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   92
                               ],
                       "name":  "Battery Over Temperature",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  22,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Convertisseur batterie",
                                                         "2":  "Batterie",
                                                         "3":  "Batterie et convertisseur"
                                                     }
                                      },
                       "defaults":  {
                                        "limit":  "74 °C"
                                    },
                       "desc_fr":  "Température batterie ou convertisseur batterie trop haute.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   93
                               ],
                       "name":  "Battery Over Temperature Trip",
                       "kind":  "sticky_alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  22,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "defaults":  {
                                        "limit":  "75 °C"
                                    },
                       "desc_fr":  "Arrêt de la batterie sur température trop haute.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   94
                               ],
                       "name":  "Ambient Over Temperature",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  22,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Température ambiante de l\u0027UPM trop haute.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   95
                               ],
                       "name":  "UPM Normal, On ESS Mode",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  23,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1000 | 1000 | 1000 | Active",
                       "desc_en":  "No error code. The ESS mode is active and the UPM is in suspended mode.",
                       "desc_fr":  "Mode ESS actif ; l\u0027UPM est suspendu.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   96
                               ],
                       "name":  "UPM Normal, On VMMS",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  23,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | Active",
                       "desc_en":  "No error code. The VMMS mode is active.",
                       "desc_fr":  "Mode VMMS actif.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   97
                               ],
                       "name":  "UPM in Service Mode",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  23,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "2":  "Debugger related",
                                                         "3":  "ATE related"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | Active",
                       "desc_en":  "The UPM is in service mode.\n• 2 = Debugger related\n• 3 = ATE related",
                       "desc_fr":  "L\u0027UPM est en mode service (2 = débogueur, 3 = ATE).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   99
                               ],
                       "name":  "Output AC Over Voltage",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  23,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "0.888 | 0.888 | 7.1 | UPM only",
                       "desc_en":  "No error code. Output AC over voltage, UPM internal measurement. Normally all UPMs\nsee the same output voltage, but each UPM also measures the output voltage and uses\nit in some situations.",
                       "desc_fr":  "Tension de sortie au-dessus des limites (mesure interne de l\u0027UPM). En monobloc, le code précise la phase ou la détection rapide.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   100
                               ],
                       "name":  "Output AC Under Voltage",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  23,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "0.888 | 0.888 | 7.1 | UPM only",
                       "desc_en":  "No error code. Output AC over voltage, UPM internal measurement.",
                       "desc_fr":  "Tension de sortie sous les limites (mesure interne de l\u0027UPM). En monobloc, le code précise la phase ou la détection rapide.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   102
                               ],
                       "name":  "Battery Breaker Open/Closed",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  23,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Disjoncteur batterie ouvert (retour contact auxiliaire). Peut être ouvert par l\u0027utilisateur ou par un déclenchement EPO.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   104
                               ],
                       "name":  "Rectifier Fault",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "service",
                       "page":  23,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Défaut matériel du redresseur : signal de défaut gate driver actif.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   105
                               ],
                       "name":  "Inverter Matched to Output",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  23,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "20 | 100 | 20 | All",
                       "desc_en":  "No error code. This event is activated when output voltage is present and the inverter is\nmatched to it.",
                       "desc_fr":  "La tension de sortie est présente et l\u0027onduleur est synchronisé dessus.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   106
                               ],
                       "name":  "Too Many Battery Transfers",
                       "kind":  "sticky_alarm",
                       "level":  2,
                       "target":  "service",
                       "page":  23,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "defaults":  {
                                        "limit":  "\u003e 20 transferts en 30 s"
                                    },
                       "desc_fr":  "Trop de transferts normal/batterie.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   107
                               ],
                       "name":  "Battery DC UV Trip Imminent",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  23,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Tension batterie proche de la limite de sous-tension pendant une décharge.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   108
                               ],
                       "name":  "Battery Startup Failure",
                       "kind":  "sticky_alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  24,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Le convertisseur batterie n\u0027a pas démarré après 3 demandes.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   109
                               ],
                       "name":  "Internal CAN Bus Failed",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  24,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Défaut du bus CAN interne.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   110
                               ],
                       "name":  "UPM Unlock",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  24,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 1000 | 1000 | All",
                       "desc_en":  "No error code. UPM lock off. This is for 93PS hot swap and not implemented in 93PM\nyet.",
                       "desc_fr":  "Verrouillage de l\u0027UPM levé. Concerne le hot swap 93PS ; non implémenté en 93PM.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   111
                               ],
                       "name":  "UPM Connection Fail",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  24,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Connect detect 1 fail",
                                                         "2":  "Connect detect 2 fail",
                                                         "3":  "Connect detect 1 and 2 fail"
                                                     }
                                      },
                       "timing":  "20 | 100 | N/A (stay | All",
                       "desc_en":  "This alarm is active when there is an abnormal connect signal. This is for 93PS hot swap\nand not implemented in 93PM yet.\n• 1 = Connect detect 1 fail\n• 2 = Connect detect 2 fail\n• 3 = Connect detect 1 and 2 fail",
                       "desc_fr":  "Signal de connexion anormal (hot swap 93PS ; non implémenté en 93PM).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   112
                               ],
                       "name":  "Pull Out Not Allowed",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  24,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 500 | 1000 | All",
                       "desc_en":  "This alarm indicates that there is a load off or safety risk if you pull out the module. A\ntypical situation is that the system is not redundant. Another situation is that the UPM\nhasn’t been shut down. This alarm is for 93PS hot swap and not implemented in 93PM\nyet. This alarm is active when both of the following conditions are true:\n• UPM Lock Off Alarm is active\n• UPM is NOT in shutdown or initialization state\nThe alarm is cleared when any of the following conditions is true:\n• UPM Lock Off Alarm is not active\n• UPM is in shutdown state\n• UPM is in initialization state",
                       "desc_fr":  "Retrait du module interdit : risque de coupure de charge ou de sécurité (hot swap 93PS ; non implémenté en 93PM).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   113
                               ],
                       "name":  "UPM Critical Parameters Sync In Process",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  25,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 sec | 1 sec | 1 sec | All",
                       "desc_en":  "No error code. This status being active means that the UPM critical parameter sync is\nunfinished, deactivate means that the UPM critical parameter sync is finished.\nThis nodebit will log only when Hot Swap is enabled (EEP531 is set to 1).",
                       "desc_fr":  "Synchronisation des paramètres critiques de l\u0027UPM en cours (journalisé seulement avec hot swap activé, EEP 531 = 1).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   114
                               ],
                       "name":  "Loss of PWM Sync",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  25,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | All",
                       "desc_en":  "No error code. This alarm activates when PWM synchronization signal is lost. It is\ndesigned for 93PS to determine the battery boost switching frequency, but also available\nfor 93PM.",
                       "desc_fr":  "Perte du signal de synchronisation PWM (conçu pour le 93PS, disponible en 93PM).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   115
                               ],
                       "name":  "I2C Bus Failed",
                       "kind":  "alarm",
                       "level":  null,
                       "target":  null,
                       "page":  25,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Timeout module",
                                                         "2":  "Arbitrage perdu",
                                                         "4":  "Dépassement FIFO réception",
                                                         "6":  "Start par un autre maître",
                                                         "7":  "Stop par un autre maître",
                                                         "8":  "SHA204 NACK"
                                                     }
                                      },
                       "desc_fr":  "Problème de bus I2C dans le module.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   116
                               ],
                       "name":  "Adaptive Overload Capacity Off",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  25,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "Internal CAN error",
                                                       "0x0002":  "HighAmbTemperature",
                                                       "0x0004":  "Battery disconnected",
                                                       "0x0008":  "UPM on battery state",
                                                       "0x0010":  "Fan Failure"
                                                   }
                                      },
                       "timing":  "5 | 5 | 5 | All",
                       "desc_en":  "•   0x0001: Internal CAN error\n•   0x0002: HighAmbTemperature\n•   0x0004: Battery disconnected\n•   0x0008: UPM on battery state\n•   0x0010: Fan Failure",
                       "desc_fr":  "Capacité de surcharge adaptative désactivée (défaut CAN, température ambiante élevée, batterie déconnectée, fonctionnement sur batterie, défaut ventilateur, ESS...).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   117
                               ],
                       "name":  "Demand Response Discharge Active",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  25,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code. UPM is discharging on a demand response request. Set when UPSaaR\ndischarge command is executed, cleared when UPSaaR discharge ends.",
                       "desc_fr":  "L\u0027UPM se décharge sur demande de réponse à la demande (UPSaaR).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   118
                               ],
                       "name":  "Demand Response Charge Active",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  25,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code. UPM is charging on a demand response request. Set when UPSaaR\ncharge command is executed, cleared when UPSaaR charge ends.",
                       "desc_fr":  "L\u0027UPM se charge sur demande de réponse à la demande (UPSaaR).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   119
                               ],
                       "name":  "Demand Response Active",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  25,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code. UPM is in demand response mode.",
                       "desc_fr":  "L\u0027UPM est en mode réponse à la demande.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   120
                               ],
                       "name":  "Demand Response Unavailable",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  26,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "UPM not Online",
                                                       "0x0002":  "Internal CAN error",
                                                       "0x0004":  "Utility not present",
                                                       "0x0008":  "Batteries disconnected",
                                                       "0x0010":  "Battery breaker open",
                                                       "0x0020":  "Battery Switchgear open",
                                                       "0x0040":  "Output overload",
                                                       "0x0080":  "Battery not ready for regulation",
                                                       "0x0100":  "Demand response not enabled",
                                                       "0x0200":  "Battery DCUV imminent",
                                                       "0x0400":  "Low battery shutdown",
                                                       "0x0800":  "Discharge unavailable due battery",
                                                       "0x1000":  "Charge unavailable due battery"
                                                   }
                                      },
                       "timing":  "30 | 30 | 30 | All",
                       "desc_en":  "•   0x0001: UPM not Online\n•   0x0002: Internal CAN error\n•   0x0004: Utility not present\n•   0x0008: Batteries disconnected\n•   0x0010: Battery breaker open\n•   0x0020: Battery Switchgear open\n•   0x0040: Output overload\n•   0x0080: Battery not ready for regulation\n•   0x0100: Demand response not enabled\n•   0x0200: Battery DCUV imminent\n•0x0400: Low battery shutdown\n•0x0800: Discharge unavailable due battery\n•0x1000: Charge unavailable due battery\nUPM demand response unavailable.",
                       "desc_fr":  "Réponse à la demande indisponible (bits : UPM pas online, défaut CAN, réseau absent, batteries déconnectées, disjoncteur batterie ouvert, surcharge, batterie non prête...).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   121
                               ],
                       "name":  "Link to BMS lost",
                       "kind":  "alarm",
                       "level":  4,
                       "target":  null,
                       "page":  26,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "3000 | 3000 | 3000 | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Liaison avec le BMS perdue.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   122
                               ],
                       "name":  "Input Relay Failed",
                       "kind":  "sticky_alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  26,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "Phase A",
                                                       "0x02":  "Phase B",
                                                       "0x04":  "Phase C",
                                                       "0x08":  "Bus DC"
                                                   }
                                      },
                       "desc_fr":  "Défaut du relais d\u0027entrée.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   123
                               ],
                       "name":  "Fan Speed Error",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "user",
                       "page":  26,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Ventilateur 1",
                                                         "2":  "Ventilateur 2",
                                                         "3":  "Ventilateur 3"
                                                     }
                                      },
                       "desc_fr":  "Vitesse de ventilateur anormale.",
                       "import":  "curated"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   128
                               ],
                       "name":  "Private UPM state changed",
                       "kind":  "notice",
                       "level":  3,
                       "target":  null,
                       "page":  26,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "0":  "Initializing state",
                                                         "1":  "UPM in shutdown state",
                                                         "2":  "UPM in standby state",
                                                         "3":  "UPM in online state",
                                                         "4":  "UPM in ECT state",
                                                         "5":  "UPM in suspended state",
                                                         "6":  "UPM in HRS state",
                                                         "7":  "UPM energize output command",
                                                         "8":  "UPM in unknown state",
                                                         "9":  "UPM in suspended state with rectifier on"
                                                     }
                                      },
                       "timing":  "222 | 222 | 222 | Active, Local",
                       "desc_en":  "•   0 = Initializing state\n•   1 = UPM in shutdown state\n•   2 = UPM in standby state\n•   3 = UPM in online state\n•   4 = UPM in ECT state\n•   5 = UPM in suspended state\n•   6 = UPM in HRS state\n•   7 = UPM energize output command\n•   8 = UPM in unknown state\n•   9 = UPM in suspended state with rectifier on",
                       "desc_fr":  "Journal local : changement d\u0027état de l\u0027UPM (0 initialisation, 1 arrêt, 2 veille, 3 online, 4 ECT, 5 suspendu, 6 HRS, 7 énergisation sortie, 8 inconnu, 9 suspendu redresseur actif).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   129
                               ],
                       "name":  "Private rectifier state changed",
                       "kind":  "notice",
                       "level":  3,
                       "target":  null,
                       "page":  26,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "0":  "Init state",
                                                         "1":  "Shutdown state",
                                                         "2":  "Precharge state",
                                                         "3":  "Normal state",
                                                         "4":  "To battery state",
                                                         "5":  "On battery state",
                                                         "6":  "From battery state",
                                                         "8":  "Suspend state",
                                                         "9":  "From suspend state"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | Active, Local",
                       "desc_en":  "•   0 = Init state\n•   1 = Shutdown state\n•   2 = Precharge state\n•   3 = Normal state\n•   4 = To battery state\n•   5= On battery state\n•   6 = From battery state\n•   8 =Suspend state\n•   9 = From suspend state",
                       "desc_fr":  "Journal local : changement d\u0027état du redresseur (0 init, 1 arrêt, 2 précharge, 3 normal, 4 vers batterie, 5 sur batterie, 6 depuis batterie, 8 suspendu, 9 depuis suspendu).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   130
                               ],
                       "name":  "Private battery state changed",
                       "kind":  "notice",
                       "level":  3,
                       "target":  null,
                       "page":  27,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "0":  "Init",
                                                         "1":  "Shutdown",
                                                         "2":  "CC charge",
                                                         "3":  "CV charge",
                                                         "4":  "On boost",
                                                         "5":  "Const power",
                                                         "6":  "Trip"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | Active, Local",
                       "desc_en":  "•   0 = Init\n•   1 = Shutdown\n•   2 = CC charge\n•   3 = CV charge\n•   4 = On boost\n•   5 = Const power\n•   6 = Trip",
                       "desc_fr":  "Journal local : changement d\u0027état de la batterie (0 init, 1 arrêt, 2 charge courant constant, 3 charge tension constante, 4 boost, 5 puissance constante, 6 déclenchement).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   131
                               ],
                       "name":  "Private Sync state changed",
                       "kind":  "notice",
                       "level":  3,
                       "target":  null,
                       "page":  27,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "0":  "Output",
                                                         "1":  "Input",
                                                         "2":  "Internal can sync",
                                                         "3":  "max"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | Active, Local",
                       "desc_en":  "•   0 = Output\n•   1 = Input\n•   2 = Internal can sync\n•   3 = max",
                       "desc_fr":  "Journal local : changement de source de synchronisation (0 sortie, 1 entrée, 2 sync CAN interne).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   132
                               ],
                       "name":  "Private MCU communicating",
                       "kind":  "notice",
                       "level":  3,
                       "target":  null,
                       "page":  27,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | Active, Local",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Journal local : la MCU communique.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   133
                               ],
                       "name":  "Private MCU not communicating",
                       "kind":  "notice",
                       "level":  3,
                       "target":  null,
                       "page":  27,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | Active, Local",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Journal local : la MCU ne communique plus.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   134
                               ],
                       "name":  "Private Input Voltage Abnormal",
                       "kind":  "notice",
                       "level":  3,
                       "target":  null,
                       "page":  27,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "222us | 222us | 8s | All",
                       "desc_en":  "No error code. This alarm indicates that input voltage sample larger than input peak\nvoltage + 20V. The input voltage is abnormal",
                       "desc_fr":  "Un échantillon de tension d\u0027entrée dépasse la crête d\u0027entrée + 20 V : tension d\u0027entrée anormale.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   192
                               ],
                       "name":  "Bypass AC Over Voltage",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  27,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "defaults":  {
                                        "limit":  "+10 % (253 V pour 230 V) - EEP 607"
                                    },
                       "desc_fr":  "Tension bypass trop haute : transfert vers bypass interdit.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   193
                               ],
                       "name":  "Bypass AC Under Voltage",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  27,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "defaults":  {
                                        "limit":  "-10 % (207 V pour 230 V) - EEP 608"
                                    },
                       "desc_fr":  "Tension bypass trop basse : transfert vers bypass interdit.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   194
                               ],
                       "name":  "Bypass Under / Over Frequency",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  28,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "defaults":  {
                                        "limit":  "±4 Hz (±3,5 Hz depuis ESS)"
                                    },
                       "desc_fr":  "Fréquence bypass hors limites.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   195,
                                   196
                               ],
                       "name":  "Output AC Under/Over Voltage",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  28,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "defaults":  {
                                        "limit":  "±10 %"
                                    },
                       "desc_fr":  "Tension de sortie hors limites : transfert forcé vers bypass en mode online (195 = sous-tension, 196 = surtension).",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   197
                               ],
                       "name":  "Output Under / Over Frequency",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  28,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "defaults":  {
                                        "limit":  "±4 Hz"
                                    },
                       "desc_fr":  "Fréquence de sortie hors limites.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   198
                               ],
                       "name":  "Output Voltage Abnormal",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  28,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Autre unité sur bypass et pas de tension de sortie",
                                                         "2":  "Autre unité online et pas de tension de sortie",
                                                         "3":  "Aucune unité n\u0027alimente la sortie mais tension détectée au démarrage",
                                                         "4":  "Aucune unité n\u0027alimente la sortie mais tension détectée en veille"
                                                     }
                                      },
                       "desc_fr":  "Tension de sortie anormale au démarrage : relais collé, SCR en court-circuit ou problème de communication parallèle.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   199
                               ],
                       "name":  "Output Phase Rotation",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  29,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Ordre des phases de sortie inversé.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   200
                               ],
                       "name":  "Remote Emergency Power Off",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  29,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "EPO distant : convertisseurs et charge coupés immédiatement.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   201
                               ],
                       "name":  "Bypass Phase Rotation",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  29,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Ordre des phases bypass inversé : transfert vers bypass interdit.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   202
                               ],
                       "name":  "Bypass Not Available",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  29,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Bypass indisponible (rotation, tension, fréquence ou défaut interrupteur statique) alors que le relais anti-retour est fermé.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   203
                               ],
                       "name":  "Backfeed Switchgear Closed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  29,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "5 | 20 | 20 | All",
                       "desc_en":  "No error code. This status is activated when the backfeed relay or contactor is closed.\nThe backfeed switchgear auxiliary is connected to the interface board, which connects to\nthe PLD.",
                       "desc_fr":  "Le relais ou contacteur anti-retour est fermé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   204
                               ],
                       "name":  "Backfeed Switchgear Failed",
                       "kind":  "sticky_alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  29,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1xxx":  "Anti-retour n\u0027a pas ouvert",
                                                         "2xxx":  "Anti-retour n\u0027a pas fermé",
                                                         "3xxx":  "Anti-retour n\u0027a pas ouvert en synchronisation alternative"
                                                     },
                                          "note":  "Les 3 derniers chiffres donnent la phase (1 = A, 2 = B, 3 = C, 12 = A+B ...). Ex. 1001 = n\u0027a pas ouvert phase A."
                                      },
                       "defaults":  {
                                        "threshold":  "50 % du nominal"
                                    },
                       "desc_fr":  "Défaut du ou des relais/contacteurs anti-retour.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   205
                               ],
                       "name":  "Exit ESS Mode",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  31,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x1":  "Output overload level 2",
                                                       "0x2":  "ESS frequency fault",
                                                       "0x4":  "Bypass is not phase-locked",
                                                       "0x8":  "Phase A UV fault",
                                                       "0x10":  "Phase B UV fault",
                                                       "0x20":  "Phase C UV fault",
                                                       "0x40":  "Phase A OV fault",
                                                       "0x80":  "Phase B OV fault",
                                                       "0x100":  "Phase C OV fault",
                                                       "0x200":  "Not used",
                                                       "0x400":  "UPM cannot support ESS",
                                                       "0x800":  "UPM online",
                                                       "0x1000":  "*Other fault",
                                                       "0x2000":  "Not used",
                                                       "0x4000":  "Fault detection active",
                                                       "0x8000":  "**Faults causing exit to bypass"
                                                   }
                                      },
                       "timing":  "Once during | 1 | 1 | All",
                       "desc_en":  "Implemented as a bit field:\n•  0x1 = Output overload level 2\n•  0x2 = ESS frequency fault\n•  0x4 = Bypass is not phase-locked\n•  0x8 = Phase A UV fault\n•  0x10 = Phase B UV fault\n•  0x20 = Phase C UV fault\n•  0x40 = Phase A OV fault\n•  0x80 = Phase B OV fault\n•  0x100 = Phase C OV fault\n•  0x200 = Not used\n•  0x400 = UPM cannot support ESS\n•  0x800 = UPM online\n•  0x1000 = *Other fault\n•  0x2000 = Not used\n•  0x4000 = Fault detection active\n•  0x8000 = **Faults causing exit to bypass\n* Faults that have node bits assigned for logging:\n• NB_GetNodebit(MCU_NB_BYPASS_NOT_AVAILABLE)\n• NB_GetNodebit(MCU_NB_STS_FAN_FAILED)\n• NB_GetNodebit(MCU_NB_OUTPUT_UNDER_OVER_FREQUENCY)\n• NB_GetNodebit(MCU_NB_BYPASS_SYNC_OUT_OF_RANGE)\n• NB_GetNodebit(MCU_NB_OUTPUT_AC_UNDER_VOLTAGE)\n• NB_GetNodebit(MCU_NB_OUTPUT_AC_OVER_VOLTAGE)\n• NB_GetNodebit(MCU_NB_BYPASS_AC_UNDER_VOLTAGE)\n• NB_GetNodebit(MCU_NB_BYPASS_AC_OVER_VOLTAGE)\n• NB_GetNodebit(MCU_NB_INTERNAL_CAN_ERROR)\n• Overload level 3 or 4 and no NOT ENOUGH UPMS alarm\n**Faults causing exit to bypass\n• Another UPS has transferred to bypass and local MOB is closed\n• RemotePowerOff active and UPS not redundant\n• NB_GetNodebit(MCU_NB_ON_MANUAL_MAINTENANCE_BYPASS)\n• Any unit bypassCmd active\n• Battery breaker open\n• Battery disconnected\n• Battery switchgear open\n• PowerConditionerMode\n• BatteryStrings is set to zero\n• Any UPM shutdownImminent and UPS not redundant\n• NB_GetNodebit(MCU_NB_STATIC_SWITCH_SHORT)\n• NB_GetNodebit(MCU_NB_NOT_ENOUGH_UPMS)\n• ParallelETB\n• External CAN Failed.\n***Other Faults causing exit to online but won’t be recorded in error code:\n• Other UPS online with MOB closed\n• EPO activated\n• BuildingInput RemoteLoadoff\n• BuildingInput RemoteESSVMMSOff\n• BuildingInput RemoteRectifierOff\n• HighAlert\n• Battery test or Battery discharging\n• Any UPS on Generator\n•   ESS not installed\n•   ESS is not enabled and building input remote ESS is not on\n•   MOBOpenOutputOff\n•   ParallelForwardTransfer\n•   24v or 5v power failure",
                       "desc_fr":  "Sortie du mode ESS (champ de bits des raisons : surcharge niveau 2, défaut de fréquence, bypass non verrouillé en phase, sous/surtension par phase, UPM online, autre défaut).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   206
                               ],
                       "name":  "Bypass Hot",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  31,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1s | 1s | 1s | None",
                       "desc_en":  "No error code. This status is used by the CSB to determine whether bypass input is\nenergized or not. The status affects what is shown on the display but does not impact the\nactual UPS functionality.",
                       "desc_fr":  "Indique à la CSB si l\u0027entrée bypass est sous tension ; n\u0027agit que sur l\u0027affichage.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   207
                               ],
                       "name":  "Bypass Installed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  31,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code. Indicates whether bypass is installed or not. The default value is 0\n(installed).",
                       "desc_fr":  "Indique si le bypass est installé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   208
                               ],
                       "name":  "MBS Installed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  31,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1000 | 1000 | 1000 | None",
                       "desc_en":  "No error code. Indicates whether MBS is installed or not. The default value is 0 (not\ninstalled).",
                       "desc_fr":  "Indique si le bypass de maintenance (MBS) est installé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   209
                               ],
                       "name":  "Battery Installed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  31,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1s | 1s | 1s | None",
                       "desc_en":  "No error code. Indicates whether the battery is installed or not. The status is based on a\nparameter setting.",
                       "desc_fr":  "Indique si la batterie est installée.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   210
                               ],
                       "name":  "MCU Software Incompatible",
                       "kind":  "alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  31,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0020":  "Incompatible PLD version",
                                                       "0x0050":  "Board is not MCU",
                                                       "0x0060":  "PLD firmware is not for this UPS"
                                                   }
                                      },
                       "timing":  "N/A, | N/A | N/A | All",
                       "desc_en":  "Incompatible firmware or incompatible PLD version detected:\n• 0x001x = Machine ID on the interface board is incorrect for this firmware. The lowest 4\nbits show the incorrect ID read from HW.\n• 0x0020 = Incompatible PLD version\n• 0x003x = Interface board revision is incorrect for this firmware. The lowest 4 bits show\nthe incorrect ID read from HW.\n• 0x004x = PLD version is not for this interface. The lowest 4 bits show the incorrect ID\nread from HW.\n• 0x0050 = Board is not MCU\n• 0x0060 = PLD firmware is not for this UPS\n• 0x01yx = CAN communication versions incompatible, x = incompatible UPMs number,\ny = 1 if CSB incompatible, otherwise 0.",
                       "desc_fr":  "Firmware ou PLD incompatible (ID machine, révision de carte, version PLD, versions CAN incompatibles).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   211
                               ],
                       "name":  "UPS On Bypass",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  32,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code. Load is powered from bypass. The status is suppressed in the ESS\nmode.",
                       "desc_fr":  "La charge est alimentée par le bypass.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   212
                               ],
                       "name":  "UPS Shutdown",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  32,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | MCU only",
                       "desc_en":  "No error code. The MCU is in the shutdown state.",
                       "desc_fr":  "La MCU est à l\u0027état arrêt.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   213
                               ],
                       "name":  "ESS Active",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  32,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "User commanded transfer",
                                                       "0x0002":  "Temporarily leave ESS",
                                                       "0x0004":  "Forward transfer to online due to short circuit",
                                                       "0x0008":  "ESS is not enabled and building input remote ESS is not on",
                                                       "0x0010":  "MOB open and MOB open output off",
                                                       "0x0020":  "Another parallel MCU has changed to online and local MOB is not open",
                                                       "0x0040":  "High alert",
                                                       "0x0080":  "Parallel Forward transfer if other MCU has told to forward transfer due to",
                                                       "0x0100":  "Internal and external parallel : How much UPM power is switching off vs how",
                                                       "0x0400":  "Building input load off",
                                                       "0x0800":  "Battery conditions not ok for suspend",
                                                       "0x1000":  "Remote building input ESS / VMMS off",
                                                       "0x2000":  "Building input on generator",
                                                       "0x4000":  "Nodebit Boost charge active"
                                                   }
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "The UPS is in the ESS mode. This requires that ESS is installed and has been enabled\nby the user. The state is activated whenever the UPS state changes to the ESS mode\nand deactivated when the state changes from the ESS mode to something else. See the\nBehavioral specification for more information.\n• 0x0001: User commanded transfer\n• 0x0002: Temporarily leave ESS\n– Rectifier not on suspend mode or rectifier state changing while battery on boost.\n– While on ABM cycle when ABM transfers from rest to Charge the charging current\nmight not reach necessary levels.\n• 0x0004: Forward transfer to online due to short circuit\n• 0x0008: ESS is not enabled and building input remote ESS is not on\n• 0x0010: MOB open and MOB open output off\n• 0x0020: Another parallel MCU has changed to online and local MOB is not open\n• 0x0040: High alert\n• 0x0080: Parallel Forward transfer if other MCU has told to forward transfer due to\nshort circuit\n• 0x0100: Internal and external parallel : How much UPM power is switching off vs how\nmuch redundant capacity is available\n• 0x0400: Building input load off\n• 0x0800: Battery conditions not ok for suspend\n• 0x1000: Remote building input ESS / VMMS off\n• 0x2000: Building input on generator\n• 0x4000: Nodebit Boost charge active",
                       "desc_fr":  "L\u0027UPS est en mode ESS (nécessite ESS installé et activé).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   214
                               ],
                       "name":  "UPS System Online",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  32,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code. The UPS is in the online mode. This status is activated whenever the\nUPS state changes to the online mode and deactivated when the state changes from the\nonline mode to something else. See the Behavioral specification for more information.",
                       "desc_fr":  "L\u0027UPS est en mode online (double conversion).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   215
                               ],
                       "name":  "UPS On Battery",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  32,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1s | 1s | 1s | MCU only",
                       "desc_en":  "No error code. The UPS load is powered from battery. This status is suppressed during\nbattery test.",
                       "desc_fr":  "La charge est alimentée par la batterie.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   216
                               ],
                       "name":  "On MBS, Battery",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  32,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1s | 1s | 1s | MCU only",
                       "desc_en":  "No error code. The UPS is on MBS, battery.",
                       "desc_fr":  "L\u0027UPS est sur le bypass de maintenance (MBS), charge sur batterie.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   217
                               ],
                       "name":  "On MBS, Unit Online",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  33,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | MCU only",
                       "desc_en":  "No error code. The UPS is on MBS, online.",
                       "desc_fr":  "L\u0027UPS est sur le bypass de maintenance (MBS), unité online.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   218
                               ],
                       "name":  "On MBS, On Bypass",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  33,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | MCU only",
                       "desc_en":  "No error code. The UPS is on MBS, on bypass.",
                       "desc_fr":  "L\u0027UPS est sur le bypass de maintenance (MBS), sur bypass.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   219
                               ],
                       "name":  "On MBS, Shutdown",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  33,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | MCU only",
                       "desc_en":  "No error code. The UPS is on MBS, shutdown.",
                       "desc_fr":  "L\u0027UPS est sur le bypass de maintenance (MBS), à l\u0027arrêt.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   220
                               ],
                       "name":  "UPS On Generator",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  33,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code. The UPS is in the on generator mode. This mode is activated when a\nsignal input (building input) configured for \"On generator\" goes active.",
                       "desc_fr":  "L\u0027UPS fonctionne sur groupe électrogène (entrée de signal configurée \"On generator\").",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   221
                               ],
                       "name":  "To Bypass Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  33,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | MCU only",
                       "desc_en":  "No error code. The MCU has received an external command to transfer to bypass.",
                       "desc_fr":  "Commande « To Bypass Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   222
                               ],
                       "name":  "UPS Normal Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  33,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | MCU only",
                       "desc_en":  "No error code. A normal command has been received by the MCU. When it is received, it\nis logged in the history. When a command packet is received, it is buffered and\nprocessed and queued by the 100-ms task. Sticky alarms are reset when this command\nis activated. When the command is activated, it remains active and is reset when any of\nthe following occur:\n• MCU system machine state is transferred to shutdown\n• MCU system state is shutdown or syncing and the Remote Emergency Power Off\nalarm is active\n• Load Off command is received\n• UPS Off command is received\n• Normal command is received",
                       "desc_fr":  "Commande « UPS Normal Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   223
                               ],
                       "name":  "Load Off Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  33,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | MCU only",
                       "desc_en":  "No error code. The UPS has received a command for load off. When it is received, it is\nlogged in the history. When a command packet is received, it is buffered and processed\nand queued by the 100-ms task. Sticky alarms are reset when this command is\nactivated. The command is cleared when the following occur:\n• MCU system machine state is the shutdown state\n• Normal command is entered\n• UPS On command is entered",
                       "desc_fr":  "Commande « Load Off Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   224
                               ],
                       "name":  "Static Switch Short",
                       "kind":  "sticky_alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  33,
                       "error_code":  {
                                          "type":  "phases"
                                      },
                       "defaults":  {
                                        "threshold":  "15 % du courant nominal de sortie"
                                    },
                       "desc_fr":  "Courant trop élevé dans l\u0027interrupteur statique alors qu\u0027il n\u0027est pas commandé.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   225
                               ],
                       "name":  "ESS Installed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  34,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code. The unit has the ESS mode installed. It can be commanded to the ESS\nmode.",
                       "desc_fr":  "Le mode ESS est installé et peut être commandé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   226
                               ],
                       "name":  "ESS Enabled",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  34,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code. Set if the ESS mode is enabled (enable command is given from the\ndisplay).\nWhen enabled, the unit can enter the ESS mode.",
                       "desc_fr":  "Le mode ESS est activé (commande donnée depuis l\u0027afficheur).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   227
                               ],
                       "name":  "VMMS Installed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  34,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code. The VMMS is installed. The system can be in VMMS.",
                       "desc_fr":  "VMMS installé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   228
                               ],
                       "name":  "VMMS Enabled",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  34,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code. Set if VMMS is enabled (enable-command given from front panel). This\nmeans the system transfers to VMMS when conditions allow.",
                       "desc_fr":  "VMMS activé : le système y transfère quand les conditions le permettent.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   229
                               ],
                       "name":  "VMMS Active",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  34,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code. Set if the UPS is in the VMSS mode.",
                       "desc_fr":  "L\u0027UPS est en mode VMMS.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   230
                               ],
                       "name":  "ABM Installed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  34,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1000 | 1000 | 1000 | None",
                       "desc_en":  "No error code. The ABM is installed.",
                       "desc_fr":  "ABM (gestion avancée de batterie) installé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   231
                               ],
                       "name":  "ABM Enable",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  34,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1000 | 1000 | 1000 | None",
                       "desc_en":  "No error code. The ABM is enabled and can be activated.",
                       "desc_fr":  "ABM activé et activable.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   232
                               ],
                       "name":  "ABM Active",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  34,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | None",
                       "desc_en":  "No error code. Set if ABM is active.",
                       "desc_fr":  "ABM actif.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   233
                               ],
                       "name":  "System Not Redundant",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  34,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "Not yet | Not yet | Not yet | None",
                       "desc_en":  "No error code. A parallel system configured for redundancy is operating in the capacity\nmode.",
                       "desc_fr":  "Système parallèle configuré en redondance fonctionnant en mode capacité.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   234
                               ],
                       "name":  "Pull Chain",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  35,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "5 | 20 | 320 | All",
                       "desc_en":  "No error code. In an internal or external parallel system, indicates that one or more UPSs\nhas transferred to bypass in the presence of a CAN bus failure. The notice is suppressed\nwhen a CAN bus failure is not active or during the inverter startup state. The unit\ntransfers to the bypass state when the pull chain is active.",
                       "desc_fr":  "En parallèle, une ou plusieurs UPS ont transféré sur bypass en présence d\u0027un défaut CAN (pull chain active).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   235
                               ],
                       "name":  "Check Pull Chain",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  35,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "5 | 2560 | 640 | All",
                       "desc_en":  "No error code. Indicates that the pull chain is being pulled low when one or more MCUs\nare not on bypass, or that the pull chain is floating high when one or more MCUs are on\nbypass. If an external CAN communication error and pull chain bus is active while this\nUPS is not on bypass, it should not be activated. The alarm is not monitored during the\ninverter startup state when the pull chain signal is temporarily used for other purposes.\nThe bypass status is based on CAN communication. See Behavioral specification for\ndetails on inverter start.",
                       "desc_fr":  "Pull chain tirée au niveau bas alors qu\u0027une MCU n\u0027est pas sur bypass, ou flottante au niveau haut alors qu\u0027une MCU est sur bypass.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   236
                               ],
                       "name":  "Output Hot",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  35,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1s | 1s | 1s | None",
                       "desc_en":  "No error code. This status is used by the CSB to determine whether output is energized\nor not. The status affects what is shown on the display but does not impact the actual\nUPS functionality.",
                       "desc_fr":  "Indique à la CSB si la sortie est sous tension ; n\u0027agit que sur l\u0027affichage.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   237
                               ],
                       "name":  "Shutdown Imminent",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  35,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "Not yet | Not yet | Not yet | All",
                       "desc_en":  "No error code. Load power off warning. The UPS is about to shut down the load.\nShutdown Imminent is triggered when in the overload condition and bypass is\nunavailable.",
                       "desc_fr":  "Avertissement de coupure imminente de la charge (limite batterie atteinte, ou surcharge sans bypass disponible).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   238
                               ],
                       "name":  "UPS Ready",
                       "kind":  "alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  35,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code. The UPS is in the Ready state.",
                       "desc_fr":  "L\u0027UPS est à l\u0027état prêt.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   239
                               ],
                       "name":  "MCU Configuration Error",
                       "kind":  "alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  35,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "Intervention terrain requise",
                                                       "0x02":  "Section FW setup EEPROM réinitialisée",
                                                       "0x04":  "Section synchronisée interne EEPROM réinitialisée",
                                                       "0x08":  "Section synchronisée externe EEPROM réinitialisée",
                                                       "0x10":  "Rétrogradation de version EEPROM",
                                                       "0x20":  "Révision EEPROM incohérente",
                                                       "0x40":  "Version PLD en échec",
                                                       "0x80":  "Échec de configuration parallèle : MyUPSNumber \u003e max ou numéros dupliqués (effaçable par reset des alarmes après correction)",
                                                       "0x100":  "Configuration mailboxes CAN incorrecte",
                                                       "0x200":  "Détection automatique de fréquence en cours (nécessite le bypass)",
                                                       "0x400":  "EEP ThreeWireInv ≠ ThreeWireRec",
                                                       "0x1000":  "Configuration EEP incohérente avec le matériel (EEP 5 \u0027STSkVA\u0027)",
                                                       "0x2000":  "Charge électronique mal configurée",
                                                       "0x4000":  "Compensation de puissance réactive ESS mal configurée",
                                                       "0x8000":  "Une ou plusieurs UPS en parallèle externe ont une puissance différente"
                                                   }
                                      },
                       "desc_fr":  "Erreur de configuration de la MCU.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   240
                               ],
                       "name":  "MCU EEPROM Checksum Failed",
                       "kind":  "alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  36,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "Section 0",
                                                       "0x0002":  "Section 1"
                                                   },
                                          "note":  "Un bit par section en échec"
                                      },
                       "desc_fr":  "Échec de checksum EEPROM de la MCU : démarrage interdit.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   241
                               ],
                       "name":  "Emergency Transfer To Bypass",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  36,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "La charge était sur l\u0027onduleur et a été transférée automatiquement sur bypass à cause d\u0027une condition d\u0027alarme.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   242,
                                   243,
                                   244,
                                   245,
                                   246,
                                   247,
                                   248,
                                   249,
                                   250,
                                   251,
                                   252,
                                   253
                               ],
                       "name":  "UPS Phase A/B/C Output Overload (niveaux 1-4)",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  36,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Surcharge en puissance",
                                                         "2":  "Surcharge en VA",
                                                         "12":  "Puissance et VA"
                                                     }
                                      },
                       "desc_fr":  "242-244 : surcharge de base ; 245-247 : niveau 2 ; 248-250 : niveau 3 ; 251-253 : niveau 4 (par phase A/B/C).",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   254,
                                   255
                               ],
                       "name":  "MCU 5V / 24V Power Supply Failed",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  38,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Défaut d\u0027alimentation logique MCU (254 = 5 V, 255 = 24 V). Tolérance ±15 %.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   256
                               ],
                       "name":  "VMMS Not Available",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  38,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "Check VMMS EEPROM settings (Limit, Hysteresis)",
                                                       "0x0002":  "System load too high for VMMS",
                                                       "0x0004":  "Not enough UPMs to support load (Global required UPMs calculation failed)",
                                                       "0x0005":  "System wide UPM distribution failed",
                                                       "0x0006":  "Local UPM distribution failed",
                                                       "0x0008":  "Remote ESS/VMMS off command",
                                                       "0x0010":  "High alert is active",
                                                       "0x0020":  "System is on generator",
                                                       "0x0040":  "Battery conditions not ok for VMMS (test underway, disconnected …)",
                                                       "0x0100":  "External CAN failure",
                                                       "0x0200":  "Internal CAN failure",
                                                       "0x0400":  "A UPM has autonomously transferred online (output voltage dipped too low)",
                                                       "0x0800":  "A UPM reported overload",
                                                       "0x1000":  "UPS is on battery because of utility UV",
                                                       "0x2000":  "(Unused)",
                                                       "0x4000":  "VMMS Onset timer has not expired (90 sec)",
                                                       "0x8000":  "All parallel UPSs not available for VMMS"
                                                   }
                                      },
                       "timing":  "100 | 100 | 100 | All",
                       "desc_en":  "• 0x0001: Check VMMS EEPROM settings (Limit, Hysteresis)\n• 0x0002: System load too high for VMMS\n• 0x0004: Not enough UPMs to support load (Global required UPMs calculation failed)\n• 0x0005: System wide UPM distribution failed\n• 0x0006: Local UPM distribution failed\nThe rest of the error codes are implemented as a bit field.\n• 0x0008: Remote ESS/VMMS off command\n• 0x0010: High alert is active\n• 0x0020: System is on generator\n• 0x0040: Battery conditions not ok for VMMS (test underway, disconnected …)\n• 0x0080*: UPM SuspendNotAvailable bit set. (* See explanation in ESS Not Available\nevent)\n• 0x0100: External CAN failure\n• 0x0200: Internal CAN failure\n• 0x0400: A UPM has autonomously transferred online (output voltage dipped too low)\n• 0x0800: A UPM reported overload\n• 0x1000: UPS is on battery because of utility UV\n• 0x2000: (Unused)\n• 0x4000: VMMS Onset timer has not expired (90 sec)\n• 0x8000: All parallel UPSs not available for VMMS",
                       "desc_fr":  "VMMS indisponible (valeurs : réglages EEPROM, charge trop élevée, pas assez d\u0027UPM ; bits : commande distante, alerte haute, sur groupe, batterie, défauts CAN, surcharge...).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   257
                               ],
                       "name":  "ECT Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  39,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code. The MCU received an ECT command.",
                       "desc_fr":  "Commande « ECT Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   258
                               ],
                       "name":  "Parallel Setup Failure",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  39,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "Failed parameter number.",
                       "desc_fr":  "Échec de configuration parallèle : le code donne le numéro du paramètre en cause.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   259
                               ],
                       "name":  "System Test In Progress",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  39,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Performing ECT",
                                                         "2":  "Performing parallel auto-calibration"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "•   1 = Performing ECT\n•   2 = Performing parallel auto-calibration",
                       "desc_fr":  "Test système en cours (1 = ECT, 2 = auto-calibration parallèle).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   260
                               ],
                       "name":  "On Battery LED Is Lit",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  39,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1s | 1s | 1s | None",
                       "desc_en":  "No error code. The yellow battery LED is lit, indicating that the UPS load is powered on\nbattery.",
                       "desc_fr":  "LED jaune batterie allumée : charge sur batterie.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   261
                               ],
                       "name":  "On Bypass LED Is Lit",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  39,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1s | 1s | 1s | None",
                       "desc_en":  "No error code. The yellow bypass LED is lit, indicating that the UPS is on bypass.",
                       "desc_fr":  "LED jaune bypass allumée : UPS sur bypass.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   262
                               ],
                       "name":  "On Line LED Is Lit",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  39,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1s | 1s | 1s | None",
                       "desc_en":  "No error code. The green online LED is lit, indicating that the UPS load is protected. The\nUPS can be on the inverter or in the ESS mode. This LED is also lit when the battery\nLED is lit.",
                       "desc_fr":  "LED verte online allumée : charge protégée.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   263
                               ],
                       "name":  "Automatic Start Up Pending",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  39,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "5 | 5 | 5 | All",
                       "desc_en":  "No error code. The UPS has shut down on low battery and automatic restart is pending.\nAuto restart happens when the input returns and the battery totally discharged alarm is\ncleared.",
                       "desc_fr":  "L\u0027UPS s\u0027est arrêtée sur batterie épuisée ; le redémarrage automatique est en attente du retour du réseau.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   264,
                                   284
                               ],
                       "name":  "Ground / Site Wiring Fault",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  39,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Tension neutre-terre excessive.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   265
                               ],
                       "name":  "External CAN Abnormal or Configuration Mismatch",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "service",
                       "page":  39,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "Une ou plusieurs UPS du bus CAN ne communiquent plus",
                                                       "0x0002":  "Nombre d\u0027UPS sur le bus \u003c paramètre EEPROM 5008",
                                                       "0x0004":  "Aucun paquet CAN émis depuis ≥ 1 s",
                                                       "0x0008":  "Aucun paquet CAN reçu depuis ≥ 1 s",
                                                       "0x0010":  "Contrôleur CAN en mode error passive"
                                                   }
                                      },
                       "desc_fr":  "Erreur CAN externe : matériel, câblage ou configuration incorrecte (systèmes parallèles).",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   266
                               ],
                       "name":  "SPI Bus Failed",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "service",
                       "page":  40,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "EEPROM SPI BUS failed or I/O Expander Failed at power-up",
                                                       "0x0002":  "PLD SPI BUS failed",
                                                       "0x0004":  "I/O expander SPI BUS failed"
                                                   }
                                      },
                       "timing":  "5 | 5 | 25 | All",
                       "desc_en":  "There was a problem with the SPI bus in the unit, as described by the error code:\n• 0x0001 = EEPROM SPI BUS failed or I/O Expander Failed at power-up\n• 0x0002 = PLD SPI BUS failed\n• 0x0004 = I/O expander SPI BUS failed",
                       "desc_fr":  "Problème de bus SPI dans le module.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   267
                               ],
                       "name":  "Output Sync Out of Range",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  40,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "20 | 20 | 20 | All",
                       "desc_en":  "No error code. The output frequency measured by the MCU has become unqualified for\nthe purposes of synchronization.",
                       "desc_fr":  "La fréquence de sortie mesurée par la MCU n\u0027est plus qualifiée pour la synchronisation.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   268
                               ],
                       "name":  "Bypass Sync Out of Range",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  40,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "20 | 20 | 20 | All",
                       "desc_en":  "No error code. The single-phase bypass frequency measured by the MCU has become\nunqualified for the purposes of synchronization.",
                       "desc_fr":  "La fréquence bypass monophasée mesurée par la MCU n\u0027est plus qualifiée pour la synchronisation.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   269
                               ],
                       "name":  "Input Sync Out of Range",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  40,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "20 | 20 | 20 | All",
                       "desc_en":  "No error code. The input frequency measured by the MCU has become unqualified for\nthe purposes of synchronization.",
                       "desc_fr":  "La fréquence d\u0027entrée n\u0027est plus qualifiée pour la synchronisation.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   270
                               ],
                       "name":  "System On Maintenance Bypass",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  40,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Forced maintenance signal input active",
                                                         "2":  "Internal maintenance bypass switch active. The internal MBS is connected to"
                                                     }
                                      },
                       "timing":  "5 | 20 | 50 | All",
                       "desc_en":  "Indicates whether MBS is active or not. The error code tells the source of the\nmaintenance bypass command.\n• 1 = Forced maintenance signal input active\n• 2 = Internal maintenance bypass switch active. The internal MBS is connected to\nGET_MBS_FB1/2 and must be enabled in parameters.",
                       "desc_fr":  "Le bypass de maintenance (MBS) est actif (1 = entrée de maintenance forcée, 2 = MBS interne).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   271
                               ],
                       "name":  "Not enough UPMs",
                       "kind":  "sticky_alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  40,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Pas de tension de sortie après commande d\u0027énergisation (appareillage onduleur n\u0027a pas ouvert ?)",
                                                         "2":  "Redémarrage auto en cours mais tous les UPM ne sont pas prêts",
                                                         "6":  "Puissance UPM disponible insuffisante pour passer online (trop de charge, ou MinReqkVA, alarmes/config UPM)",
                                                         "7":  "Aucun UPM online après commande (perte d\u0027accord avec la tension de sortie ?)",
                                                         "8":  "Pas assez d\u0027UPM disponibles en ESS"
                                                     }
                                      },
                       "desc_fr":  "Pas assez d\u0027UPM disponibles pour supporter la charge.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   272
                               ],
                       "name":  "Not Enough Bypass Capacity",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  40,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Capacité du bypass insuffisante.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   273
                               ],
                       "name":  "UPS System Off",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  41,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | When",
                       "desc_en":  "No error code. The UPS is off, distributed parallel system is off.",
                       "desc_fr":  "UPS arrêté, système parallèle distribué arrêté.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   274
                               ],
                       "name":  "Single UPS System",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  41,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code. This is a single UPS system (only one UPM).",
                       "desc_fr":  "Système à un seul UPM.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   275
                               ],
                       "name":  "Internal Redundant System",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  41,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code. This is an internal redundant system (more than one UPM in one UPS).",
                       "desc_fr":  "Système redondant interne (plusieurs UPM dans une UPS).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   276
                               ],
                       "name":  "Distributed Parallel System",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  41,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code. This is a distributed parallel system.",
                       "desc_fr":  "Système parallèle distribué.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   277
                               ],
                       "name":  "Bypass Breaker Installed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  41,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code. A bypass breaker is installed. This status is not yet implemented. It is\nreserved for possible future use.",
                       "desc_fr":  "Disjoncteur bypass installé (réservé, non implémenté).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   278
                               ],
                       "name":  "Bypass Breaker Active",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  41,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code. The bypass breaker is active. This status is not yet implemented. It is\nreserved for possible future use.",
                       "desc_fr":  "Disjoncteur bypass actif (réservé, non implémenté).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   279
                               ],
                       "name":  "MOB open",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  41,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code. The MOB is opened.",
                       "desc_fr":  "Le disjoncteur de sortie du module (MOB) est ouvert.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   280
                               ],
                       "name":  "Static Switch Active",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  41,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1s | 1s | 1s | None",
                       "desc_en":  "No error code. The static switch is active. The UPS is on bypass or in the ESS mode.",
                       "desc_fr":  "L\u0027interrupteur statique est actif : UPS sur bypass ou en ESS.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   281
                               ],
                       "name":  "HRS Installed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  41,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code. The unit supports HRS.",
                       "desc_fr":  "L\u0027unité supporte le mode HRS.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   282
                               ],
                       "name":  "HRS Enable",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  42,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code. HRS is enabled and can be activated.",
                       "desc_fr":  "HRS activé et activable.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   283
                               ],
                       "name":  "HRS Active",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  42,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | None",
                       "desc_en":  "No error code. HRS is active.",
                       "desc_fr":  "HRS actif.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   285
                               ],
                       "name":  "Too Many Inverter Transfers",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  42,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Trop de transferts onduleur (verrouillé 1 h sur bypass après 3 transferts d\u0027urgence en 10 min)",
                                                         "2":  "Détection d\u0027orage (mode ESS désactivé un temps défini)"
                                                     }
                                      },
                       "desc_fr":  "Trop de transferts onduleur / orage.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   286
                               ],
                       "name":  "Output not in sync with bypass",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  42,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "20, based on | 40 | 200 | MCU only",
                       "desc_en":  "No error code. The output voltage is not in phase sync with bypass and output voltage is\npresent.",
                       "desc_fr":  "La tension de sortie n\u0027est pas en phase avec le bypass alors qu\u0027elle est présente.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   287
                               ],
                       "name":  "Output not in sync with ext sync",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  42,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "20 | 20 | 200 | MCU only",
                       "desc_en":  "No error code. The output voltage is not in phase sync with the external sync and output\nvoltage is present.",
                       "desc_fr":  "La tension de sortie n\u0027est pas en phase avec la synchronisation externe alors qu\u0027elle est présente.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   288
                               ],
                       "name":  "STS Fan Failed",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  42,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "4":  "Au moins un ventilateur STS ou cheminée en défaut (seul code valide en 93PM 100-500 kVA ; codes 1-3 non valides)"
                                                     }
                                      },
                       "desc_fr":  "Défaut de ventilateur de l\u0027interrupteur statique.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   289
                               ],
                       "name":  "MCU Control Power",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  42,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A set at | N/A | N/A | When",
                       "desc_en":  "Other than 0 if reset was caused by a firmware event. The status is logged after\nprocessor initialization is complete.",
                       "desc_fr":  "Journalisé après l\u0027initialisation du processeur MCU (code ≠ 0 : reset dû au firmware).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   290
                               ],
                       "name":  "Bypass Over Temperature",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  42,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Surtempérature mesurée sur la plaque de montage des SCR.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   291
                               ],
                       "name":  "MIS Installed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  43,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "Always false | Always false | Always false | None",
                       "desc_en":  "No error code. Indicates whether an MIS is installed or not. The status is always false.",
                       "desc_fr":  "Indique si un MIS est installé (toujours faux).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   292
                               ],
                       "name":  "MIS Open/ Closed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  43,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | None",
                       "desc_en":  "No error code. Indicates whether the MIS is open or not.",
                       "desc_fr":  "Indique si le MIS/contacteur onduleur est ouvert ou fermé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   293
                               ],
                       "name":  "UPS Starting",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  43,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code. The UPS is starting (going to the online state).",
                       "desc_fr":  "L\u0027UPS démarre (passage à l\u0027état online).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   294
                               ],
                       "name":  "Command Received",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  43,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Online",
                                                         "2":  "Bypass",
                                                         "3":  "Shutdown",
                                                         "4":  "Go to battery",
                                                         "5":  "Stop battery mode",
                                                         "6":  "Start ECT",
                                                         "7":  "Stop ECT",
                                                         "8":  "Charger on",
                                                         "9":  "Charger off",
                                                         "10":  "Start battery test",
                                                         "11":  "Stop battery test",
                                                         "12":  "Enable UPM service mode",
                                                         "13":  "Disable UPM service mode",
                                                         "14":  "Start UPM test",
                                                         "15":  "Disable ESS",
                                                         "16":  "Enable ESS",
                                                         "17":  "Disable VMMS",
                                                         "18":  "Enable VMMS",
                                                         "19":  "Disable HRS",
                                                         "20":  "Enable HRS",
                                                         "21":  "Disable ABM",
                                                         "22":  "Enable ABM",
                                                         "23":  "Reset alarms",
                                                         "24":  "Reset status",
                                                         "25":  "Reset history log",
                                                         "26":  "Reset battery log"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | MCU only",
                       "desc_en":  "A new command sent by the CSB has been received by the MCU. Command number:\n• 1 = Online\n• 2 = Bypass\n• 3 = Shutdown\n• 4 = Go to battery\n• 5 = Stop battery mode\n• 6 = Start ECT\n• 7 = Stop ECT\n• 8 = Charger on\n• 9 = Charger off\n• 10 = Start battery test\n• 11 = Stop battery test\n• 12 = Enable UPM service mode\n• 13 = Disable UPM service mode\n• 14 = Start UPM test\n• 15 = Disable ESS\n• 16 = Enable ESS\n• 17 = Disable VMMS\n• 18 = Enable VMMS\n• 19 = Disable HRS\n• 20 = Enable HRS\n• 21 = Disable ABM\n• 22 = Enable ABM\n• 23 = Reset alarms\n• 24 = Reset status\n• 25 = Reset history log\n• 26 = Reset battery log",
                       "desc_fr":  "Commande « Command Received » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   295
                               ],
                       "name":  "On MBS, Ready",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  43,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | MCU only",
                       "desc_en":  "No error code. The UPS is on MBS, Ready.",
                       "desc_fr":  "L\u0027UPS est sur le bypass de maintenance (MBS), prête.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   296
                               ],
                       "name":  "On MBS, Starting",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  44,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | MCU only",
                       "desc_en":  "No error code. The UPS is on MBS, Starting.",
                       "desc_fr":  "L\u0027UPS est sur le bypass de maintenance (MBS), en démarrage.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   297
                               ],
                       "name":  "Load Power Off",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  44,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code. The load was shut down. This status is not active at startup when the\nUPS has not been commanded on yet, and is not active if the UPS is commanded off or\nturns off due to EPO or low battery shutdown. That is, this status signifies an abnormal\nshutdown.",
                       "desc_fr":  "La charge a été coupée de façon anormale (pas sur commande, EPO ou batterie basse).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   298
                               ],
                       "name":  "On MBS, ESS Active",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  44,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | MCU only",
                       "desc_en":  "No error code. The UPS is on MBS, ESS active.",
                       "desc_fr":  "L\u0027UPS est sur le bypass de maintenance (MBS), ESS actif.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   299
                               ],
                       "name":  "On MBS, VMMS Active",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  44,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | MCU only",
                       "desc_en":  "No error code. The UPS is on MBS, VMMS active.",
                       "desc_fr":  "L\u0027UPS est sur le bypass de maintenance (MBS), VMMS actif.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   300
                               ],
                       "name":  "On MBS, HRS Active",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  44,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | MCU only",
                       "desc_en":  "No error code. The UPS is on MBS, HRS active.",
                       "desc_fr":  "L\u0027UPS est sur le bypass de maintenance (MBS), HRS actif.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   301,
                                   303
                               ],
                       "name":  "STS / Chimney Ambient Over Temperature",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  44,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Température ambiante élevée (301 = STS/MCU, 303 = cheminée).",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   302
                               ],
                       "name":  "Output overload trip",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  44,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "5 | 40 | 20 | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Déclenchement sur surcharge de sortie.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   304,
                                   305
                               ],
                       "name":  "Chimney Fan / Fan Power Board Cool Fan Failed",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  44,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Défaut de ventilateur cheminée (304) ou carte alimentation ventilateurs (305). Détection invalide si l\u0027alimentation de la carte est coupée.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   306
                               ],
                       "name":  "UPS Exit ECT Process",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  45,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "Enter ECT mode timeout",
                                                       "0x02":  "ECT command is cleared",
                                                       "0x04":  "Any UPM exit ECT mode",
                                                       "0x08":  "Bypass not available",
                                                       "0x10":  "Building input remote load off",
                                                       "0x20":  "Output Overload",
                                                       "0x40":  "EPO or bypass over temperature",
                                                       "0x1000":  "Electronic load failed to start up (only possible when configured as electronic",
                                                       "0x2000":  "Electronic load shut down unexpectedly (only possible when configured as"
                                                   }
                                      },
                       "timing":  "N/A | N/A | N/A | Activated",
                       "desc_en":  "This code is implemented as a bit field. Several error conditions can be active at the\nsame time:\n• 0x01 = Enter ECT mode timeout\n• 0x02 = ECT command is cleared\n• 0x04 = Any UPM exit ECT mode\n• 0x08 = Bypass not available\n• 0x10 = Building input remote load off\n• 0x20 = Output Overload\n• 0x40 = EPO or bypass over temperature\n• 0x1000 = Electronic load failed to start up (only possible when configured as electronic\nload)\n• 0x2000 = Electronic load shut down unexpectedly (only possible when configured as\nelectronic load)",
                       "desc_fr":  "Sortie du processus ECT (bits : temporisation, commande annulée, UPM sorti d\u0027ECT, bypass indisponible, charge distante coupée, surcharge, EPO ou surtempérature bypass).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   307
                               ],
                       "name":  "ESS Not Available",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  45,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x1":  "High Alert (storm detection)",
                                                       "0x2":  "Remote ESS Off is active",
                                                       "0x4":  "Battery not OK for ESS transfer",
                                                       "0x8":  "Internal communication failure",
                                                       "0x10":  "On generator (building input)",
                                                       "0x40":  "Remote rectifier off active",
                                                       "0x80":  "Overload level 2 on output",
                                                       "0x100":  "ESS frequency fault",
                                                       "0x200":  "Not phase locked to bypass",
                                                       "0x400":  "A UPM is in the ABM reset state",
                                                       "0x0800":  "ESS UV fault",
                                                       "0x1000":  "ESS OV fault",
                                                       "0x2000":  "Online timer has not expired",
                                                       "0x4000":  "External CAN failure"
                                                   }
                                      },
                       "timing":  "100 | 200 | 200 | All",
                       "desc_en":  "Implemented as a bit field:\n•  0x1 = High Alert (storm detection)\n•  0x2 = Remote ESS Off is active\n•  0x4 = Battery not OK for ESS transfer\n•  0x8 = Internal communication failure\n•  0x10 = On generator (building input)\n•  0x20*= UPM SuspendNotAvailable bit set\n•  0x40 = Remote rectifier off active\n•  0x80 = Overload level 2 on output\n•  0x100 = ESS frequency fault\n•  0x200 = Not phase locked to bypass\n•  0x400 = A UPM is in the ABM reset state\n•  0x0800 = ESS UV fault\n•  0x1000 = ESS OV fault\n•  0x2000 = Online timer has not expired\n•  0x4000 = External CAN failure\n*Error code 32 (0x20): The UPM SuspendNotAvailable bit can be set because the DC\nlink voltage prediction is too low or because the DC link voltage dipped too low when is\nsuspend mode. The DC link voltage prediction can be too low if the input voltage is too\nlow, or because the battery charging current is too high for the input voltage.",
                       "desc_fr":  "ESS indisponible (bits : alerte haute, ESS distant off, batterie, communication, groupe, UPM suspendu indisponible, surcharge niveau 2, défaut de fréquence, bypass non verrouillé, tension, temporisation, CAN externe).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   308
                               ],
                       "name":  "High Alert",
                       "kind":  "notice",
                       "level":  null,
                       "target":  null,
                       "page":  45,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | None",
                       "desc_en":  "No error code. ESS High Alert is active.",
                       "desc_fr":  "Alerte haute ESS active (détection d\u0027orage).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   309
                               ],
                       "name":  "Frequency Auto Detected",
                       "kind":  "notice",
                       "level":  null,
                       "target":  null,
                       "page":  45,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "50":  "50 Hz",
                                                         "60":  "60 Hz"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "The detected frequency.\n• 50 = 50 Hz\n• 60 = 60 Hz\nAuto-frequency detection is finished and the nominal frequency has been automatically\ndetected as either 50 or 60 Hz.",
                       "desc_fr":  "La fréquence nominale (50 ou 60 Hz) a été détectée automatiquement.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   310
                               ],
                       "name":  "Internal CAN Bus Failed",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  45,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "Un ou plusieurs UPM ne communiquent plus",
                                                       "0x0002":  "Nombre d\u0027UPM sur le bus \u003c paramètre EEPROM 502",
                                                       "0x0004":  "Contrôleur CAN en error passive",
                                                       "0x0100":  "Défaut CAN avec hot swap activé",
                                                       "0x0200":  "Défaut CAN avec hot swap activé"
                                                   }
                                      },
                       "desc_fr":  "Défaut du bus CAN interne.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   311
                               ],
                       "name":  "System Overload",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  46,
                       "error_code":  {
                                          "type":  "phases"
                                      },
                       "desc_fr":  "Niveau de surcharge système (parallèle) dépassé : alarme seule, sans effet sur le comportement.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   312
                               ],
                       "name":  "System On Bypass",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  46,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1s | 1s | 1s | None",
                       "desc_en":  "No error code. This status is used by the CSB to determine whether UPS/UPM level\nonline commands are enabled. The status affects what is shown on the display but does\nnot impact the actual UPS functionality.",
                       "desc_fr":  "Utilisé par la CSB pour l\u0027affichage des commandes online ; sans effet fonctionnel.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   313
                               ],
                       "name":  "UPS Not Redundant",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  46,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code. This status is used by the CSB to determine whether UPS level shutdown\ncom- mands are enabled. The status affects what is shown on the display but does not\nimpact the actual UPS functionality.",
                       "desc_fr":  "Utilisé par la CSB pour l\u0027affichage des commandes d\u0027arrêt UPS ; sans effet fonctionnel.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   314
                               ],
                       "name":  "UPMs Not Redundant",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  46,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code. This status is used by the CSB to determine whether UPM level shutdown\ncommands are enabled. The status affects what is shown on the display but does not\nimpact the actual UPS functionality.",
                       "desc_fr":  "Utilisé par la CSB pour l\u0027affichage des commandes d\u0027arrêt UPM ; sans effet fonctionnel.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   315
                               ],
                       "name":  "Bypass Service Button On",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  47,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "5 | 5 | 5 | All",
                       "desc_en":  "No error code. A button to let UPS transfer to bypass mode when bypass is available if\nthe HMI control is disabled.",
                       "desc_fr":  "Bouton de service forçant le transfert sur bypass (commande HMI désactivée).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   316
                               ],
                       "name":  "Parameter Match Failed",
                       "kind":  "sticky_alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  47,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "manual_note":  "Le code d\u0027erreur donne l\u0027adresse du premier paramètre en écart.",
                       "desc_fr":  "Écart entre paramètres partagés externes : le système ne peut plus passer online (reste online/bypass s\u0027il y est). Corriger l\u0027EEP en écart, puis reset alarmes depuis le HMI.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   317
                               ],
                       "name":  "Alternate Sync (Sync Box)",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  47,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "16 | 16 | 512 | All",
                       "desc_en":  "This status is used by the CSB to determine whether MCU is syncing to an external sync\nreference.",
                       "desc_fr":  "La MCU se synchronise sur une référence externe (Sync Box).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   318
                               ],
                       "name":  "Alternate Sync Error",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  47,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "External Reference OV",
                                                         "2":  "External Reference UV",
                                                         "3":  "2 and 1 error code",
                                                         "4":  "External Reference Phase Rotated",
                                                         "5":  "4 and 1 error code",
                                                         "6":  "4 and 2 error code",
                                                         "7":  "4, 2, and 1 error code",
                                                         "8":  "External Reference UOF"
                                                     }
                                      },
                       "timing":  "0,008 | 0,008 | 28 | All",
                       "desc_en":  "External reference has the same limits as Bypass for voltage and frequency.\n• 1 = External Reference OV\n• 2 = External Reference UV\n• 3 = 2 and 1 error code\n• 4 = External Reference Phase Rotated\n• 5 = 4 and 1 error code\n• 6 = 4 and 2 error code\n• 7 = 4, 2, and 1 error code\n• 8 = External Reference UOF\n• 9 -15 follow the same binary pattern",
                       "desc_fr":  "Erreur de la référence de synchronisation externe (1 = surtension, 2 = sous-tension, 4 = rotation de phase, 8 = fréquence, combinables).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   319
                               ],
                       "name":  "Bypass Over Temperature Trip",
                       "kind":  "alarm",
                       "level":  null,
                       "target":  null,
                       "page":  47,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "2000 | 2000 | 480 000 | All",
                       "desc_en":  "No error code.\nBypass over temperature trip can be enabled/disabled by MCU EEP 232. Default is\ndisabled. If enabled, the trip limit is defined in MCU EEP 233 with a default value of 88\ndegrees C.",
                       "desc_fr":  "Arrêt sur surtempérature du bypass (activable par EEP 232 ; limite EEP 233, 88 °C par défaut).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   320
                               ],
                       "name":  "UPM hardware ID Mismatching",
                       "kind":  "alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  47,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "0x00xx":  "xx = numéro de l\u0027UPM"
                                                     }
                                      },
                       "desc_fr":  "L\u0027ID matériel d\u0027un UPM ne correspond pas à celui de la MCU.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   321
                               ],
                       "name":  "Auto calibration in progress",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  48,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "0":  "Unspecified autocal",
                                                         "1":  "Only reset autocal",
                                                         "2":  "Legacy reactive current and sum power calibration",
                                                         "3":  "Only inverter voltage calibration by RMS current, no load",
                                                         "4":  "Only inverter voltage without load"
                                                     }
                                      },
                       "timing":  "1000 | 5000 | 5000 | All",
                       "desc_en":  "• 0: Unspecified autocal\n• 1: Only reset autocal\n• 2: Legacy reactive current and sum power calibration\n• 3: Only inverter voltage calibration by RMS current, no load\n• 4: Only inverter voltage without load\nThis node bit indicate auto calibration is processing. This is for 93PS and not\nimplemented in 93PM yet.",
                       "desc_fr":  "Auto-calibration en cours (93PS ; non implémenté en 93PM).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   322
                               ],
                       "name":  "Battery Breaker Open/ Closed",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  48,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Internal battery breaker open",
                                                         "2":  "External battery breaker open",
                                                         "3":  "Both breakers open"
                                                     }
                                      },
                       "timing":  "500 | 2000 | 4000 | All",
                       "desc_en":  "Separate battery with 2 UPMs:\n• 1 = UPM1 battery breaker open.\n• 2 = UPM2 battery breaker open.\n• 3 = UPM1 and UPM2 battery breakers open.\nOtherwise (common battery or single UPM unit):\nFor 20 kVA frame:\n• 1 = Internal battery breaker open\n• 2 = External battery breaker open\n• 3 = Both breakers open\nFor 40 kVA frame:\n• Either internal or external or both open.\nIndicates that the battery breaker is open or closed. Breaker auxiliary contact feedback\nindicates battery breaker is open. Battery breaker can be operated by user, or when\nthere is an EPO trip, the breaker is triggered to open.\nThis nodebit is only for 93PS and not implemented in 93PM yet. 93PM use UPM0 for\nbattery breaker open alarm. 93PS supports hot swap, battery open alarm is moved to\nMCU. UPM does not report breaker open alarm in 93PS UPM.",
                       "desc_fr":  "Disjoncteur batterie ouvert (retour contact auxiliaire). Peut être ouvert par l\u0027utilisateur ou par un déclenchement EPO.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   323
                               ],
                       "name":  "Not Enough Redundant UPMs",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  48,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Le nombre d\u0027UPM redondants est inférieur au niveau de redondance réglé (EEP 235).",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   324
                               ],
                       "name":  "Transformer Fan Failed",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  48,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 3200 | 3200 | All",
                       "desc_en":  "No error code. A transformer fan failure is detected. This alarm is used in 9PHD only and\nit is disabled by default.",
                       "desc_fr":  "Défaut ventilateur transformateur (9PHD uniquement, désactivé par défaut).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   325
                               ],
                       "name":  "Transformer Over Temperature Trip",
                       "kind":  "sticky_alarm",
                       "level":  null,
                       "target":  null,
                       "page":  48,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1000 | 1000 | 1000 | All",
                       "desc_en":  "No error code. The “Transformer Over Temperature” signal input has been active for a\nperiod of time exceeding the delay defined by MCU EEP 154 (parameter address 5154).\nThe alarm will cause the UPS to shut down and the UPS will not start up again until the\nalarm is cleared by the user. This alarm is used in 9PHD only and it is disabled by\ndefault.",
                       "desc_fr":  "Surtempérature transformateur : arrêt de l\u0027UPS (9PHD uniquement, désactivé par défaut).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   326
                               ],
                       "name":  "Adaptive Overload Capacity Off",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  49,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "ESS enabled",
                                                       "0x0002":  "UPM AOL capacity off",
                                                       "0x0004":  "External CAN error",
                                                       "0x0008":  "Internal CAN error",
                                                       "0x0010":  "Any Parallel UPS AOL is off"
                                                   }
                                      },
                       "timing":  "5 | 5 | 5 | All",
                       "desc_en":  "•   0x0001: ESS enabled\n•   0x0002: UPM AOL capacity off\n•   0x0004: External CAN error\n•   0x0008: Internal CAN error\n•   0x0010: Any Parallel UPS AOL is off",
                       "desc_fr":  "Capacité de surcharge adaptative désactivée (défaut CAN, température ambiante élevée, batterie déconnectée, fonctionnement sur batterie, défaut ventilateur, ESS...).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   327
                               ],
                       "name":  "Boost Charging Available",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  49,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "20 000 | 20 000 | 20 000 | None",
                       "desc_en":  "No error code. Boost charging is available and “Start Boost Charge” commands are\nallowed.",
                       "desc_fr":  "La charge boost est disponible et les commandes « Start Boost Charge » sont permises.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   328
                               ],
                       "name":  "Boost Charging Active",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  49,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "20 000 | 20 000 | 20 000 | All",
                       "desc_en":  "No error code. Boost charging is ongoing.\nReserved      Reserved MCU NB 329 for 93PR.\nMCU NB\n329",
                       "desc_fr":  "Charge boost en cours.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   330
                               ],
                       "name":  "Boost Charging Installed",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  49,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "20 000 | 20 000 | 20 000 | None",
                       "desc_en":  "No error code. Boost charging is supported.",
                       "desc_fr":  "La charge boost est supportée.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   331
                               ],
                       "name":  "Ambient Temperature Changed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  49,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "60 000 | 60 000 | 60 000 | All",
                       "desc_en":  "Error code: Temperature in °C, negative values in two’s complement.",
                       "desc_fr":  "Température ambiante modifiée ; le code donne la température en °C (complément à deux si négative).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   332
                               ],
                       "name":  "Check Battery Ambient Temperature",
                       "kind":  "status",
                       "level":  4,
                       "target":  null,
                       "page":  49,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "60 000 | 60 000 | 60 000 | All",
                       "desc_en":  "No error code. Battery ambient temperature has been over EEP-configured temperature\nthreshold for EEP-configured time. Activation of this notice can be disabled by writing\nEEP 5239 to 0.",
                       "desc_fr":  "La température ambiante batterie dépasse le seuil EEP depuis plus longtemps que le délai EEP (désactivable avec EEP 5239 = 0).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   333
                               ],
                       "name":  "MCU Demand Response Unavailable",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  49,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "Demand response mode not set",
                                                       "0x0002":  "Regulation mode not set",
                                                       "0x0004":  "MCU not online",
                                                       "0x0008":  "External CAN error",
                                                       "0x0010":  "Internal CAN error",
                                                       "0x0020":  "UPMs not ready",
                                                       "0x0040":  "On generator",
                                                       "0x0080":  "System overload",
                                                       "0x0100":  "Utility frequency unstable",
                                                       "0x0200":  "ABM master not ready for DR"
                                                   }
                                      },
                       "timing":  "100 | 100 | 100 | All",
                       "desc_en":  "•0x0001: Demand response mode not set\n•0x0002: Regulation mode not set\n•0x0004: MCU not online\n•0x0008: External CAN error\n•0x0010: Internal CAN error\n•0x0020: UPMs not ready\n•0x0040: On generator\n•0x0080: System overload\n•0x0100: Utility frequency unstable\n•0x0200: ABM master not ready for DR\nMCU demand response unavailable.",
                       "desc_fr":  "Réponse à la demande indisponible au niveau MCU (mode non réglé, défaut CAN, UPM non prêts, groupe, surcharge, fréquence instable...).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   334
                               ],
                       "name":  "MCU Demand Response Active",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  50,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | All",
                       "desc_en":  "No error code. MCU is on demand response mode.",
                       "desc_fr":  "La MCU est en mode réponse à la demande.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   335
                               ],
                       "name":  "Utility Frequency Unstable",
                       "kind":  "status",
                       "level":  1,
                       "target":  null,
                       "page":  50,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Under frequency",
                                                         "2":  "Over frequency",
                                                         "3":  "RoCo frequency"
                                                     }
                                      },
                       "timing":  "5 | 20 | 20 | All",
                       "desc_en":  "•   1: Under frequency\n•   2: Over frequency\n•   3: RoCo frequency",
                       "desc_fr":  "Fréquence réseau instable (1 = sous-fréquence, 2 = sur-fréquence, 3 = variation rapide RoCoF).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   336
                               ],
                       "name":  "SSM Unlock",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  50,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 1000 | 1000 | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Verrouillage SSM levé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   337
                               ],
                       "name":  "Switch Cabinet Fan Failed",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  50,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Défaut de ventilateur d\u0027armoire de commutation (détection activable via EEP165).",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   338
                               ],
                       "name":  "MCU 24V STS Power Supply Failed",
                       "kind":  "sticky_alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  50,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Alimentation 24 V en défaut",
                                                         "0":  "Coupure logique attendue"
                                                     }
                                      },
                       "desc_fr":  "Alimentation 24 V du STS en défaut.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   339
                               ],
                       "name":  "ABM State Changed",
                       "kind":  "status",
                       "level":  1,
                       "target":  null,
                       "page":  50,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Reset",
                                                         "2":  "Charge",
                                                         "3":  "Float",
                                                         "4":  "Rest",
                                                         "5":  "Discharge",
                                                         "6":  "Battery test",
                                                         "7":  "Demand response"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | Active",
                       "desc_en":  "•   1: Reset\n•   2: Charge\n•   3: Float\n•   4: Rest\n•   5: Discharge\n•   6: Battery test\n•   7: Demand response",
                       "desc_fr":  "Changement d\u0027état ABM (1 reset, 2 charge, 3 float, 4 repos, 5 décharge, 6 test batterie, 7 réponse à la demande).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   340
                               ],
                       "name":  "Battery HMI status changed",
                       "kind":  "status",
                       "level":  1,
                       "target":  null,
                       "page":  50,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "2":  "Testing",
                                                         "3":  "Discharging",
                                                         "4":  "Charging",
                                                         "5":  "Resting"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | Active",
                       "desc_en":  "•   2: Testing\n•   3: Discharging\n•   4: Charging\n•   5: Resting",
                       "desc_fr":  "Statut batterie affiché au HMI modifié (2 test, 3 décharge, 4 charge, 5 repos).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   341
                               ],
                       "name":  "Fan Speed Error",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "user",
                       "page":  50,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Fan number one error",
                                                         "2":  "Fan number two error",
                                                         "3":  "Fan number three error"
                                                     }
                                      },
                       "timing":  "100 | 3200 | 3200 | All",
                       "desc_en":  "•   1: Fan number one error\n•   2: Fan number two error\n•   3: Fan number three error",
                       "desc_fr":  "Vitesse de ventilateur anormale.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   342
                               ],
                       "name":  "ESS Disabled Due to High Battery",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  50,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code.\nVoltage",
                       "desc_fr":  "ESS désactivé à cause d\u0027une tension batterie élevée.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   343
                               ],
                       "name":  "Battery Rest Time Failure",
                       "kind":  "sticky_alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  50,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "En état ABM Rest, la tension batterie baisse trop vite : maintenance batterie nécessaire.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   344
                               ],
                       "name":  "I2C Fail",
                       "kind":  "sticky_alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  51,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "Arbitrage perdu",
                                                       "0x0002":  "Périphérique a renvoyé NACK",
                                                       "0x0004":  "Registre à décalage plein",
                                                       "0x0008":  "Bus occupé",
                                                       "0x0010":  "Timeout"
                                                   }
                                      },
                       "desc_fr":  "Module I2C en échec. Si l\u0027erreur persiste plus d\u0027une minute, la MCU doit être redémarrée.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   345
                               ],
                       "name":  "Internal CAN traffic Jam",
                       "kind":  "sticky_alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  51,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Nombre de resets du CAN interne dus à un engorgement. Réinitialisé à l\u0027effacement des alarmes sticky.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   346
                               ],
                       "name":  "MCU EEPROMs Not Synced",
                       "kind":  "notice",
                       "level":  4,
                       "target":  null,
                       "page":  51,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Les sections EEPROM à synchroniser (3 et 5) de la MCU et de l\u0027UPM ont des checksums différents.",
                       "import":  "curated"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   384
                               ],
                       "name":  "MCU State Changed",
                       "kind":  "notice",
                       "level":  3,
                       "target":  null,
                       "page":  51,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "0":  "Initialization state",
                                                         "1":  "Load off",
                                                         "2":  "Bypass",
                                                         "3":  "Online",
                                                         "4":  "ESS",
                                                         "5":  "ECT",
                                                         "6":  "Energize Output"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | Local, Active",
                       "desc_en":  "•   0: Initialization state\n•   1: Load off\n•   2: Bypass\n•   3: Online\n•   4: ESS\n•   5: ECT\n•   6: Energize Output",
                       "desc_fr":  "Journal local : changement d\u0027état de la MCU (0 initialisation, 1 charge coupée, 2 bypass, 3 online, 4 ESS, 5 ECT, 6 énergisation de sortie).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   385
                               ],
                       "name":  "Sync state changed",
                       "kind":  "notice",
                       "level":  3,
                       "target":  null,
                       "page":  51,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | Local, Active",
                       "desc_en":  "Indicates UPM number that is changing Sync master",
                       "desc_fr":  "Journal local : changement de maître de synchronisation (numéro d\u0027UPM).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   386
                               ],
                       "name":  "UPM communicating",
                       "kind":  "notice",
                       "level":  3,
                       "target":  null,
                       "page":  51,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "5 | 5 | N/A | Local, Active",
                       "desc_en":  "Indicates UPM number.",
                       "desc_fr":  "Journal local : l\u0027UPM indiqué communique.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   387
                               ],
                       "name":  "UPM not communicating",
                       "kind":  "notice",
                       "level":  3,
                       "target":  null,
                       "page":  51,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "5 | 5 | N/A | Local, Active",
                       "desc_en":  "Indicates UPM number.",
                       "desc_fr":  "Journal local : l\u0027UPM indiqué ne communique plus.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   388
                               ],
                       "name":  "CSB communicating",
                       "kind":  "notice",
                       "level":  3,
                       "target":  null,
                       "page":  52,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "500 | 500 | N/A | Local, Active",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Journal local : la CSB communique.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   389
                               ],
                       "name":  "CSB not communicating",
                       "kind":  "notice",
                       "level":  3,
                       "target":  null,
                       "page":  52,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "500 | 500 | N/A | Local, Active",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Journal local : la CSB ne communique plus.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   390
                               ],
                       "name":  "Request cleared",
                       "kind":  "notice",
                       "level":  3,
                       "target":  null,
                       "page":  52,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "500 | 500 | N/A | Local, Active",
                       "desc_en":  "Indicates UPM number.",
                       "desc_fr":  "Journal local : demande effacée (numéro d\u0027UPM).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   392
                               ],
                       "name":  "Invalid UPM state",
                       "kind":  "notice",
                       "level":  3,
                       "target":  null,
                       "page":  52,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | Local, Active",
                       "desc_en":  "Indicates UPM number.",
                       "desc_fr":  "Journal local : état UPM invalide (numéro d\u0027UPM).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "MCU",
                       "ids":  [
                                   393
                               ],
                       "name":  "Inverter inhibited counter",
                       "kind":  "notice",
                       "level":  3,
                       "target":  null,
                       "page":  52,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | Local, Active",
                       "desc_en":  "1-3 counts.",
                       "desc_fr":  "Journal local : compteur d\u0027inhibition onduleur (1 à 3).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   384
                               ],
                       "name":  "Online command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  52,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n• 1 = Entered from the display\n• 2 = Remote command\nOnline mode command is issued from the CSB.",
                       "desc_fr":  "Commande « Online command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   385
                               ],
                       "name":  "Bypass command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  52,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n• 1 = Entered from the display\n• 2 = Remote command\nA bypass command is issued from the CSB.",
                       "desc_fr":  "Commande « Bypass command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   386
                               ],
                       "name":  "Load Off Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  53,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "UPS shutdown command from the debugger",
                                                         "2":  "UPS shutdown command",
                                                         "3":  "UPM shutdown command",
                                                         "4":  "Remote system load off"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n• 1 = UPS shutdown command from the debugger\n• 2 = UPS shutdown command\n• 3 = UPM shutdown command\n•  4 = Remote system load off\nA load off command is issued from the CSB.",
                       "desc_fr":  "Commande « Load Off Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   387
                               ],
                       "name":  "UPM On Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  53,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "UPM number. A normal mode command is issued from the CSB.",
                       "desc_fr":  "Commande « UPM On Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   388
                               ],
                       "name":  "Signal Input Remote UPS On",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  53,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Remote UPS On” (Or “Remote Double\nConversion Command”).",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Remote UPS On ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   389
                               ],
                       "name":  "Signal Input Remote Go To Bypass",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  53,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Remote go to Bypass”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Remote go to Bypass ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   390
                               ],
                       "name":  "Signal Input Remote Load Off",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  53,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Remote Load Off”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Remote Load Off ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   391
                               ],
                       "name":  "Signal Input Remote Power Module Off",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  54,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Power Module Off”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Power Module Off ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   392
                               ],
                       "name":  "Signal Input Charger Off",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  54,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Charger Off”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Charger Off ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   393
                               ],
                       "name":  "Signal Input Remote VMMS / EMS Off",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  54,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Remote VMMS/ESS Off”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Remote VMMS/ESS Off ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   394
                               ],
                       "name":  "Signal Input Remote VMMS Command",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  54,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Remote VMMS Command”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Remote VMMS Command ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   395
                               ],
                       "name":  "Signal Input Remote ESS Command",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  55,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Remote ESS Command”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Remote ESS Command ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   396
                               ],
                       "name":  "Signal Input Reset Alarms",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  55,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Reset Alarms”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Reset Alarms ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   397
                               ],
                       "name":  "Signal Input On Generator",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  55,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “On Generator”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « On Generator ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   398
                               ],
                       "name":  "Signal Input Remote Rectifier Off",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  55,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Remote rectifier off”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Remote rectifier off ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   399
                               ],
                       "name":  "Signal Input Remote Sync",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  56,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Sync Control”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Sync Control ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   400
                               ],
                       "name":  "Signal Input Bypass Sync Disabled",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  56,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “No Sync To Bypass”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « No Sync To Bypass ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   401
                               ],
                       "name":  "Signal Input Disable Battery Charge and Discharge",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  56,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Disable Battery Charge and Discharge”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Disable Battery Charge and Discharge ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   402
                               ],
                       "name":  "Signal Input Battery Disconnected",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  56,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Battery Disconnected”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Battery Disconnected ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   403
                               ],
                       "name":  "Signal Input Maintenance Bypass",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  56,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Maintenance Bypass”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Maintenance Bypass ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   404
                               ],
                       "name":  "Signal Input Forced Maintenance Bypass",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  57,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Forced Maintenance Bypass”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Forced Maintenance Bypass ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   405
                               ],
                       "name":  "Signal Input MOB Open",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  57,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Module Output Breaker”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Module Output Breaker ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   406
                               ],
                       "name":  "Signal Input MIS Open",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  57,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “MIS Closed”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « MIS Closed ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   407
                               ],
                       "name":  "Signal Input1 On",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  57,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "No error code. Signal input (Building input) is active and but not configured for any\naction. A generic signal input notice is activated but no other actions are taken.",
                       "desc_fr":  "L\u0027entrée de signal 1 est active mais n\u0027est associée à aucune action : simple avis générique.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   408
                               ],
                       "name":  "Signal Input2 On",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  57,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "No error code. Signal input (Building input) is active and but not configured for any\naction. A generic signal input notice is activated but no other actions are taken.",
                       "desc_fr":  "L\u0027entrée de signal 2 est active mais n\u0027est associée à aucune action : simple avis générique.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   409
                               ],
                       "name":  "Signal Input3 On",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  57,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "No error code. Signal input (Building input) is active and but not configured for any\naction. A generic signal input notice is activated but no other actions are taken.",
                       "desc_fr":  "L\u0027entrée de signal 3 est active mais n\u0027est associée à aucune action : simple avis générique.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   410
                               ],
                       "name":  "Signal Input4 On",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  58,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "No error code. Signal input (Building input) is active and but not configured for any\naction. A generic signal input notice is activated but no other actions are taken.",
                       "desc_fr":  "L\u0027entrée de signal 4 est active mais n\u0027est associée à aucune action : simple avis générique.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   411
                               ],
                       "name":  "Signal Input5 On",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  58,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "No error code. Signal input (Building input) is active and but not configured for any\naction. A generic signal input notice is activated but no other actions are taken.",
                       "desc_fr":  "L\u0027entrée de signal 5 est active mais n\u0027est associée à aucune action : simple avis générique.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   412
                               ],
                       "name":  "Signal Input6 On",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  58,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "No error code. Signal input (Building input) is active and but not configured for any\naction. A generic signal input notice is activated but no other actions are taken.",
                       "desc_fr":  "L\u0027entrée de signal 6 est active mais n\u0027est associée à aucune action : simple avis générique.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   413
                               ],
                       "name":  "Signal Input7 On",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  58,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "No error code. Signal input (Building input) is active and but not configured for any\naction. A generic signal input notice is activated but no other actions are taken.",
                       "desc_fr":  "L\u0027entrée de signal 7 est active mais n\u0027est associée à aucune action : simple avis générique.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   414
                               ],
                       "name":  "Internal Communications Failure",
                       "kind":  "alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  58,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "MCU ne communique pas",
                                                       "0x02":  "UPM 1 ne communique pas",
                                                       "0x04":  "UPM 2 ne communique pas",
                                                       "0x08":  "UPM 3 ne communique pas",
                                                       "0x10":  "UPM 4 ne communique pas",
                                                       "0x800":  "UPM 11 ne communique pas",
                                                       "0xffff":  "La CSB ne reçoit aucune donnée CAN"
                                                   },
                                          "note":  "Bits suivants : UPM 5 = 0x20, etc."
                                      },
                       "desc_fr":  "Aucun paquet reçu de la MCU ou d\u0027un UPM depuis 4 s (inhibée 30 s après la mise sous tension).",
                       "import":  "curated"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   415
                               ],
                       "name":  "Parallel Meters Can Bus Failed",
                       "kind":  "alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  58,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "Not yet | Not yet | Not yet | All",
                       "desc_en":  "No error code. A parallel CAN error has occurred in external CSB CAN bus.",
                       "desc_fr":  "Défaut CAN parallèle sur le bus CAN CSB externe (pas encore supporté).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   416
                               ],
                       "name":  "On Alarm LED Is Lit",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  59,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code. The red alarm LED is lit, indicating at least one alarm is active.",
                       "desc_fr":  "LED rouge d\u0027alarme allumée : au moins une alarme active.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   417
                               ],
                       "name":  "On Notice LED Is Lit",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  59,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code. The notice LED is lit, indicating at least one notice is active. This is for the\nCANOPUS card.",
                       "desc_fr":  "LED notice allumée : au moins un avis actif.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   418
                               ],
                       "name":  "Horn Is Buzzing",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  59,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code. The horn is buzzing, indicating at least one alarm is active.",
                       "desc_fr":  "L\u0027alarme sonore retentit : au moins une alarme active.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   419
                               ],
                       "name":  "Check CSB EEPROM",
                       "kind":  "sticky_alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  59,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Échec d\u0027écriture",
                                                         "2":  "Échec de lecture",
                                                         "3":  "Réinitialisé aux valeurs par défaut",
                                                         "4":  "Écart de puissance kW"
                                                     }
                                      },
                       "desc_fr":  "Défaut EEPROM de la CSB.",
                       "import":  "curated"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   420
                               ],
                       "name":  "Reset History Log",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  59,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code. The history log has been cleared.",
                       "desc_fr":  "Le journal historique a été effacé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   421
                               ],
                       "name":  "Clear Alarms",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  59,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "Clear Sticky Alarms",
                                                       "0x02":  "Clear Status"
                                                   }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "0x01: Clear Sticky Alarms\n0x02: Clear Status\nThe active alarm has been cleared.",
                       "desc_fr":  "Les alarmes actives ont été effacées (bit 0x01 : alarmes sticky ; 0x02 : statuts).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   422
                               ],
                       "name":  "Clear Call Service",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "service",
                       "page":  59,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code. The call service has been cleared.",
                       "desc_fr":  "L\u0027appel service a été effacé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   423
                               ],
                       "name":  "Clear Warranty Reminder",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  59,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code. The warranty reminder has been cleared.",
                       "desc_fr":  "Le rappel de garantie a été effacé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   424
                               ],
                       "name":  "Service Reminders Dismissed",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  59,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Service reminders dismissed (“Dismiss” button pressed on the display).",
                                                         "2":  "Service reminders postponed (“Remind me later” button pressed on the display)."
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Service reminders have been dismissed or postponed by the user.\n1 = Service reminders dismissed (“Dismiss” button pressed on the display).\n2 = Service reminders postponed (“Remind me later” button pressed on the display).",
                       "desc_fr":  "Rappels de service ignorés ou reportés par l\u0027utilisateur (1 = ignorés, 2 = reportés).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   425
                               ],
                       "name":  "CSB Control Power",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  60,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A, set at | N/A | N/A | When",
                       "desc_en":  "Other than 0 in case reset was caused by a firmware event. The status is logged after\nprocessor initialization is complete.",
                       "desc_fr":  "Journalisé après l\u0027initialisation du processeur de la CSB (code ≠ 0 : reset dû au firmware).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   426
                               ],
                       "name":  "CSB Software Incompatible",
                       "kind":  "alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  60,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "Version MCU incompatible",
                                                       "0x02":  "Version UPM 1 incompatible",
                                                       "0x04":  "Version UPM 2 incompatible",
                                                       "0x08":  "Version UPM 3 incompatible",
                                                       "0x10":  "Version UPM 4 incompatible",
                                                       "0x800":  "Version UPM 11 incompatible"
                                                   }
                                      },
                       "desc_fr":  "Versions logicielles CSB / UPM / MCU potentiellement incompatibles (vérifié toutes les 20 s).",
                       "import":  "curated"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   427
                               ],
                       "name":  "Clock Set Done",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  60,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Set from the display",
                                                         "2":  "Set from an external UPS",
                                                         "3":  "Set through SHUT",
                                                         "4":  "Set by an ATE command",
                                                         "5":  "Set from the CSB debugger"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "1 = Set from the display\n2 = Set from an external UPS\n3 = Set through SHUT\n4 = Set by an ATE command\n5 = Set from the CSB debugger\nThe real-time clock has been set. This happens when the user changes the date and\ntime.",
                       "desc_fr":  "L\u0027horloge temps réel a été réglée.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   428
                               ],
                       "name":  "Preventive Maintenance Needed",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  60,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Maintenance préventive requise : la date de rappel programmée en EEPROM est dépassée.",
                       "import":  "curated"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   429
                               ],
                       "name":  "Warranty Out of Date",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  60,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Garantie / période de maintenance expirée.",
                       "import":  "curated"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   430
                               ],
                       "name":  "Static Switch On",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  60,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code. This is activated when the static switch is on.",
                       "desc_fr":  "L\u0027interrupteur statique est activé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   431
                               ],
                       "name":  "UPM Not Responding",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  60,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Un UPM ne répond pas.",
                       "import":  "curated"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   432
                               ],
                       "name":  "Turn To Battery Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  61,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA battery mode command is issued from the CSB.",
                       "desc_fr":  "Commande « Turn To Battery Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   433
                               ],
                       "name":  "Turn Off Battery Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  61,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA battery off command is issued from the CSB.",
                       "desc_fr":  "Commande « Turn Off Battery Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   434
                               ],
                       "name":  "Shutdown Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  61,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA shutdown command is issued from the CSB.",
                       "desc_fr":  "Commande « Shutdown Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   435
                               ],
                       "name":  "Restart Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  61,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA restart command is issued from the CSB.",
                       "desc_fr":  "Commande « Restart Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   436
                               ],
                       "name":  "Charger On Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  61,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA charger on command is issued from the CSB.",
                       "desc_fr":  "Commande « Charger On Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   437
                               ],
                       "name":  "Charger Off Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  61,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA charger off command is issued from the CSB.",
                       "desc_fr":  "Commande « Charger Off Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   438
                               ],
                       "name":  "Battery Test Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  62,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA battery test command is issued from the CSB.",
                       "desc_fr":  "Commande « Battery Test Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   439
                               ],
                       "name":  "Battery Test Cancel Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  62,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA battery test cancel command is issued from the CSB.",
                       "desc_fr":  "Commande « Battery Test Cancel Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   440
                               ],
                       "name":  "Enable Service Mode Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  62,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nAn enable service mode command is issued from the CSB.",
                       "desc_fr":  "Commande « Enable Service Mode Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   441
                               ],
                       "name":  "Disable Service Mode Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  62,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA disable service mode command is issued from the CSB.",
                       "desc_fr":  "Commande « Disable Service Mode Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   442
                               ],
                       "name":  "UPM Test Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  62,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA UPM test command is issued from the CSB.",
                       "desc_fr":  "Commande « UPM Test Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   443
                               ],
                       "name":  "Disable ESS Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  62,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA disable ESS command is issued from the CSB.",
                       "desc_fr":  "Commande « Disable ESS Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   444
                               ],
                       "name":  "Enable ESS Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  63,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nAn enable ESS command is issued from the CSB.",
                       "desc_fr":  "Commande « Enable ESS Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   445
                               ],
                       "name":  "Disable VMMS Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  63,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA disable VMMS command is issued from the CSB.",
                       "desc_fr":  "Commande « Disable VMMS Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   446
                               ],
                       "name":  "Enable VMMS Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  63,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nAn enable VMMS command is issued from the CSB.",
                       "desc_fr":  "Commande « Enable VMMS Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   447
                               ],
                       "name":  "Disable ABM Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  63,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA disable ABM command is issued from the CSB.",
                       "desc_fr":  "Commande « Disable ABM Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   448
                               ],
                       "name":  "Enable ABM Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  63,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nAn enable ABM command is issued from the CSB.",
                       "desc_fr":  "Commande « Enable ABM Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   449
                               ],
                       "name":  "Reset Alarms Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  63,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA reset alarms command is issued from the CSB.",
                       "desc_fr":  "Commande « Reset Alarms Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   450
                               ],
                       "name":  "Clear Status Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  63,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA clear status command is issued from the CSB.",
                       "desc_fr":  "Commande « Clear Status Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   451
                               ],
                       "name":  "Signal Input 8 On",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  64,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "No error code.\nA signal input (building input) is active and but not configured for any action. A generic\nsignal input notice is activated but no other actions are taken.",
                       "desc_fr":  "L\u0027entrée de signal 8 est active mais n\u0027est associée à aucune action : simple avis générique.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   452
                               ],
                       "name":  "Signal Input 9 On",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  64,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "No error code.\nA signal input (building input) is active and but not configured for any action. A generic\nsignal input notice is activated but no other actions are taken.",
                       "desc_fr":  "L\u0027entrée de signal 9 est active mais n\u0027est associée à aucune action : simple avis générique.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   453
                               ],
                       "name":  "Service Required",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  64,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Active dès qu\u0027une alarme de catégorie 15 \u0027Service Required\u0027 est active. Peut être transmise à la carte CANOPUS et par e-mail au centre de service.",
                       "import":  "curated"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   454
                               ],
                       "name":  "Start ECT Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  64,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA start ECT command is issued from the CSB.",
                       "desc_fr":  "Commande « Start ECT Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   455
                               ],
                       "name":  "Stop ECT Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  64,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA stop ECT command is issued from the CSB.",
                       "desc_fr":  "Commande « Stop ECT Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   456
                               ],
                       "name":  "Disable HRS Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  64,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA disable HRS command is issued from the CSB",
                       "desc_fr":  "Commande « Disable HRS Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   457
                               ],
                       "name":  "Enable HRS Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  64,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nAn enable HRS command is issued from the CSB.",
                       "desc_fr":  "Commande « Enable HRS Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   458
                               ],
                       "name":  "Battery Backup Power Failure",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  64,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "defaults":  {
                                        "threshold":  "\u003c 2,2 V"
                                    },
                       "desc_fr":  "Pile de sauvegarde SRAM/horloge de la CSB trop faible.",
                       "import":  "curated"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   459
                               ],
                       "name":  "Enable High Alert Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  65,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code. A command to enable high alert.",
                       "desc_fr":  "Commande « Enable High Alert Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   460
                               ],
                       "name":  "Battery Test Aborted",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  65,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | None",
                       "desc_en":  "No error code. After sending a battery test command, and battery cannot go to test\nmode.",
                       "desc_fr":  "La commande de test batterie n\u0027a pas pu aboutir.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   461
                               ],
                       "name":  "Check System type Configuration Error",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  65,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code.\nNew alarm for 93PS common code, when system type configuration is wrong, and UPS\ncannot go online until this alarm is cleared.",
                       "desc_fr":  "Mauvaise configuration du type de système (93PS) : l\u0027UPS ne peut pas passer online tant que l\u0027alarme n\u0027est pas effacée.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   462
                               ],
                       "name":  "Enable Auto Calibration Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  65,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code.\n93PS command to enable auto calibration.",
                       "desc_fr":  "Commande « Enable Auto Calibration Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   463
                               ],
                       "name":  "External Communications Failure",
                       "kind":  "alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  65,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "CSB esclave 1 ne communique pas",
                                                       "0x02":  "CSB esclave 2 ne communique pas"
                                                   }
                                      },
                       "manual_note":  "Activée seulement sur 93PM 400 kVA US.",
                       "desc_fr":  "Perte de communication avec les CSB esclaves.",
                       "import":  "curated"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   464
                               ],
                       "name":  "CSB EEPROM Version Downgrade",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  65,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Rétrogradation de version EEPROM CSB détectée à l\u0027initialisation. Effacée quand le service met à jour la version.",
                       "import":  "curated"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   465
                               ],
                       "name":  "Signal Input Transformer Over Temperature",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  66,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as \"Transformer Over Temperature\". Used for\n9PHD only.",
                       "desc_fr":  "Entrée de signal configurée « Transformer Over Temperature » active (9PHD uniquement).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   466
                               ],
                       "name":  "Signal Input Earth Fault Detected",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  66,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as \"Earth Fault Detected\". Used for 9PHD only.",
                       "desc_fr":  "Entrée de signal configurée « Earth Fault Detected » active (9PHD uniquement).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   467
                               ],
                       "name":  "Summary Notice",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  66,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1000 | 1000 | 1000 | All",
                       "desc_en":  "No error code. Used in marine UPSs (9PHD). See “9PHD marine summary notice”\ndocument for details.",
                       "desc_fr":  "Avis de synthèse des UPS marines 9PHD.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   468
                               ],
                       "name":  "Too Many EEP Written Operation",
                       "kind":  "sticky_alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  66,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "addr":  "Adresse EEP concernée"
                                                     }
                                      },
                       "desc_fr":  "20 écritures EEP ou plus en une minute.",
                       "import":  "curated"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   469
                               ],
                       "name":  "Signal Input Disable Boost Charging",
                       "kind":  "notice",
                       "level":  5,
                       "target":  null,
                       "page":  66,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as \"Disable Boost Charging\". Used for 9PHD only.\n.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Disable Boost Charging ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   470
                               ],
                       "name":  "Start Boost Charge Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  66,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code. Command to start boost charge.",
                       "desc_fr":  "Commande « Start Boost Charge Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   471
                               ],
                       "name":  "Stop Boost Charge Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  66,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code. Command to stop boost charge.",
                       "desc_fr":  "Commande « Stop Boost Charge Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   472
                               ],
                       "name":  "Battery Replacement Due",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  66,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "La batterie doit être remplacée (date de rappel EEPROM dépassée).",
                       "import":  "curated"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   473
                               ],
                       "name":  "Capacitor / Fan Replacement Due",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  67,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "desc_fr":  "Condensateurs et ventilateurs à remplacer (date de rappel EEPROM dépassée).",
                       "import":  "curated"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   474,
                                   475,
                                   476
                               ],
                       "name":  "Maintenance / Battery / Capacitor-Fan Reminder Set",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  67,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Défini automatiquement au démarrage",
                                                         "2":  "Mis à jour par commande ATE",
                                                         "3":  "Date de rappel modifiée manuellement",
                                                         "4":  "Désactivé depuis le HMI"
                                                     }
                                      },
                       "desc_fr":  "Rappel de maintenance préventive (474), de remplacement batterie (475) ou condensateurs/ventilateurs (476) défini.",
                       "import":  "curated"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   477
                               ],
                       "name":  "Signal Input Demand Response Active",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  67,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "• 0x0001 = input1\n• 0x0002 = input2\n• 0x0004 = input3\n•  ……\n• 0x0080 = input8\n• 0x0100 = input9\nA signal input is active and configured as “Demand Response Active”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Demand Response Active ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   478
                               ],
                       "name":  "Registration Reminder",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  67,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "20 000 | 20 000 | 20 000 | When",
                       "desc_en":  "This is a reminder for the user to register their unit. This notice activates approximately\n30 days after the startup date saved in the EEPROM.",
                       "desc_fr":  "Rappel d\u0027enregistrement de l\u0027unité, environ 30 jours après la mise en service.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   479
                               ],
                       "name":  "Limited History log",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  67,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Journal historique limité.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   480
                               ],
                       "name":  "UPM Firmware Auto Update Failed",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  68,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "UPM cible pas à l\u0027arrêt ou déverrouillé",
                                                         "2":  "Échec de flash trop de fois",
                                                         "3":  "Échec de copie des paramètres trop de fois",
                                                         "4":  "Annulé par l\u0027utilisateur",
                                                         "5":  "UPS incapable de sélectionner les UPM",
                                                         "6":  "Aucun UPM compatible : mise à jour manuelle requise"
                                                     }
                                      },
                       "desc_fr":  "La mise à jour automatique du firmware UPM a échoué : flasher manuellement.",
                       "import":  "curated"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   481
                               ],
                       "name":  "User Login Successful",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  68,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Level 1",
                                                         "2":  "Level 2",
                                                         "3":  "Level 3"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When user",
                       "desc_en":  "•   1: Level 1\n•   2: Level 2\n•   3: Level 3",
                       "desc_fr":  "Connexion utilisateur réussie (niveau 1, 2 ou 3).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   482
                               ],
                       "name":  "BMS Communication Failed",
                       "kind":  "alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  68,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1000 | 5000 | 100 | All",
                       "desc_en":  "No error code. CSB fails to communicate with external Lithium Battery BMS (Reserved\nfor 93PR 300-1200K).",
                       "desc_fr":  "Perte de communication avec le BMS de batterie lithium externe (réservé 93PR).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   483
                               ],
                       "name":  "UL924 Short Test Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  68,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Commande de test UL924 court.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   484
                               ],
                       "name":  "UL924 Long Test Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  68,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code",
                       "desc_fr":  "Commande de test UL924 long.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   485
                               ],
                       "name":  "Capacitor Over Temperature",
                       "kind":  "alarm",
                       "level":  null,
                       "target":  null,
                       "page":  69,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Surtempérature condensateur.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   }
               ]
}
