{
    "_source":  "Alarms Manual for Eaton, P-164000681 rev 003 (2023), section 3 : 91PS/93PS Monoblock UPS, 8-10 kVA (UPM 0-138, CSB 192-280). Pas de MCU en monobloc.",
    "_status":  "Extraction automatique à relire. La numérotation CSB (192-280) recouvre la numérotation MCU du catalogue modulaire : un événement se désigne par (famille, source, id).",
    "family":  "monoblock",
    "events":  [
                   {
                       "source":  "CSB",
                       "ids":  [
                                   192
                               ],
                       "name":  "Online Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  87,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command",
                       "desc_fr":  "Commande « Online Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   193
                               ],
                       "name":  "Bypass Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  88,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command",
                       "desc_fr":  "Commande « Bypass Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   194
                               ],
                       "name":  "Load Off Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  88,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "0":  "UPS shutdown command from the debugger.",
                                                         "1":  "System load off command.",
                                                         "2":  "UPS shutdown command.",
                                                         "3":  "UPM shutdown command.",
                                                         "4":  "Remote system load off command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n0 = UPS shutdown command from the debugger.\n1 = System load off command.\n2 = UPS shutdown command.\n3 = UPM shutdown command.\n4 = Remote system load off command",
                       "desc_fr":  "Commande « Load Off Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   195
                               ],
                       "name":  "UPM On Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  88,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Error code: UPM number",
                       "desc_fr":  "Commande « UPM On Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   196
                               ],
                       "name":  "Signal Input Remote UPS On",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  88,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n……\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Remote UPS On”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Remote UPS On ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   197
                               ],
                       "name":  "Signal Input Remote go to Bypass",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  88,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n……\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Remote go to Bypass”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Remote go to Bypass ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   198
                               ],
                       "name":  "Signal Input Remote Load Off",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  89,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n……\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Remote Load Off”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Remote Load Off ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   199
                               ],
                       "name":  "Signal Input Remote Module Off",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  89,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n……\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Power Module Off”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Power Module Off ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   200
                               ],
                       "name":  "Signal Input Charger Off",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  89,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n……\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Charger Off”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Charger Off ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   201
                               ],
                       "name":  "Signal Input Remote VMMS/ESS Off",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  89,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n……\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Remote VMMS/ESS Off”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Remote VMMS/ESS Off ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   202
                               ],
                       "name":  "Signal Input Remote VMMS Command",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  89,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n……\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Remote VMMS Command”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Remote VMMS Command ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   203
                               ],
                       "name":  "Signal Input Remote ESS Command",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  90,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n……\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Remote ESS Command”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Remote ESS Command ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   204
                               ],
                       "name":  "Signal Input Reset Alarms",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  90,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n……\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Reset Alarms”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Reset Alarms ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   205
                               ],
                       "name":  "Signal Input On Generator",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  90,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n……\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “On Generator”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « On Generator ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   206
                               ],
                       "name":  "Signal Input Remote Rectifier Off",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  91,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n……\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Remote rectifier off”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Remote rectifier off ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   207
                               ],
                       "name":  "Signal Input Remote Sync",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  91,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n……\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Sync Control”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Sync Control ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   208
                               ],
                       "name":  "Signal Input Bypass Sync Disabled",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  91,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n……\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “No Sync To Bypass”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « No Sync To Bypass ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   209
                               ],
                       "name":  "Signal Input Disable Battery Charge and Discharge",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  91,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n……\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Disable Battery Charge and Discharge”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Disable Battery Charge and Discharge ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   210
                               ],
                       "name":  "Signal Input Battery Disconnected",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  91,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n……\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Battery Disconnected”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Battery Disconnected ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   211
                               ],
                       "name":  "Signal Input Maintenance Bypass",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  92,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n……\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Maintenance Bypass”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Maintenance Bypass ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   212
                               ],
                       "name":  "Signal Input Forced Maintenance Bypass",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  92,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n……\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Forced Maintenance Bypass”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Forced Maintenance Bypass ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   213
                               ],
                       "name":  "Signal Input MOB Open",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  92,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n……\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “Module Output Breaker”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « Module Output Breaker ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   214
                               ],
                       "name":  "Signal Input MIS Open",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  92,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n……\n0x0080 = input8\n0x0100 = input9\nA signal input is active and configured as “MIS Closed”.",
                       "desc_fr":  "Une entrée de signal (building input) est active et configurée en « MIS Closed ». Le code d\u0027erreur indique quelles entrées (bit 0x0001 = entrée 1 ... 0x0100 = entrée 9).",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   215
                               ],
                       "name":  "Signal Input 1 On",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  92,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "No error code.\nSignal input is active but not configured for any action.",
                       "desc_fr":  "L\u0027entrée de signal 1 est active mais n\u0027est associée à aucune action : simple avis générique.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   216
                               ],
                       "name":  "Signal Input 2 On",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  93,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "No error code.\nSignal input is active but not configured for any action.",
                       "desc_fr":  "L\u0027entrée de signal 2 est active mais n\u0027est associée à aucune action : simple avis générique.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   217
                               ],
                       "name":  "Signal Input 3 On",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  93,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "No error code.\nSignal input is active but not configured for any action.",
                       "desc_fr":  "L\u0027entrée de signal 3 est active mais n\u0027est associée à aucune action : simple avis générique.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   218
                               ],
                       "name":  "Signal Input 4 On",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  93,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "No error code.\nSignal input is active but not configured for any action.",
                       "desc_fr":  "L\u0027entrée de signal 4 est active mais n\u0027est associée à aucune action : simple avis générique.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   219
                               ],
                       "name":  "Signal Input 5 On",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  93,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "No error code.\nSignal input is active but not configured for any action.",
                       "desc_fr":  "L\u0027entrée de signal 5 est active mais n\u0027est associée à aucune action : simple avis générique.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   220
                               ],
                       "name":  "Signal Input 6 On",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  93,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "No error code.\nSignal input is active but not configured for any action.",
                       "desc_fr":  "L\u0027entrée de signal 6 est active mais n\u0027est associée à aucune action : simple avis générique.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   221
                               ],
                       "name":  "Signal Input 7 On",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  93,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "No error code.\nSignal input is active but not configured for any action.",
                       "desc_fr":  "L\u0027entrée de signal 7 est active mais n\u0027est associée à aucune action : simple avis générique.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   222
                               ],
                       "name":  "Internal Communications Failure",
                       "kind":  "alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  94,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "MCU is not communicating.",
                                                       "0x02":  "UPM 1 is not communicating.",
                                                       "0x04":  "UPM 2 is not communicating.",
                                                       "0x08":  "UPM 3 is not communicating.",
                                                       "0x10":  "UPM 4 is not communicating.",
                                                       "0x800":  "UPM11 is not communicating.",
                                                       "0xffff":  "CSB not receive any CAN data"
                                                   }
                                      },
                       "timing":  "",
                       "desc_en":  "Error code:\n0x01: MCU is not communicating.\n0x02: UPM 1 is not communicating.\n0x04: UPM 2 is not communicating.\n0x08: UPM 3 is not communicating.\n0x10: UPM 4 is not communicating.\n0x20:\n…\n0x800: UPM11 is not communicating.\n0xffff: CSB not receive any CAN data\nThe MCU checks for any incoming packet from MCU or UPM. If one is not received\nwithin 4 seconds, an Internal Communication alarm is raised.",
                       "desc_fr":  "Aucun paquet reçu de la MCU ou d\u0027un UPM depuis 4 s (inhibée 30 s après la mise sous tension).",
                       "translation":  "reused",
                       "import":  "auto",
                       "manual_note":  "Type tronqué dans l\u0027extraction : \u0027Alarm Level 14 Service\u0027."
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   223
                               ],
                       "name":  "Parallel Meters Can Bus Failed",
                       "kind":  "alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  94,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "Not yet | Not yet | Not yet | All",
                       "desc_en":  "No error code. A parallel CAN error has occurred in the external CSB CAN bus.",
                       "desc_fr":  "Défaut CAN parallèle sur le bus CAN CSB externe (pas encore supporté).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   224
                               ],
                       "name":  "On Alarm LED Is Lit",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  94,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code.",
                       "desc_fr":  "LED rouge d\u0027alarme allumée : au moins une alarme active.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   225
                               ],
                       "name":  "On Notice LED Is Lit",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  94,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code.",
                       "desc_fr":  "LED notice allumée : au moins un avis actif.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   226
                               ],
                       "name":  "Horn Is Buzzing",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  94,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code.",
                       "desc_fr":  "L\u0027alarme sonore retentit : au moins une alarme active.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   227
                               ],
                       "name":  "Check CSB EEPROM",
                       "kind":  "sticky_alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  94,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "EEPROM write failure.",
                                                         "2":  "EEPROM read failure.",
                                                         "3":  "EEPROM reset to default values due to checksum failure.",
                                                         "4":  "kW rating mismatch"
                                                     }
                                      },
                       "timing":  "100 | 100 | N/A | When",
                       "desc_en":  "Error code:\n1 = EEPROM write failure.\n2 = EEPROM read failure.\n3 = EEPROM reset to default values due to checksum failure.\n4 = kW rating mismatch",
                       "desc_fr":  "Défaut EEPROM de la CSB.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   228
                               ],
                       "name":  "Reset History LOG",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  94,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code. The history log has been cleared.",
                       "desc_fr":  "Le journal historique a été effacé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   229
                               ],
                       "name":  "Clear Alarms",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  94,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "Clear Sticky Alarms",
                                                       "0x02":  "Clear Status"
                                                   }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Error code:\n0x01: Clear Sticky Alarms\n0x02: Clear Status",
                       "desc_fr":  "Les alarmes actives ont été effacées (bit 0x01 : alarmes sticky ; 0x02 : statuts).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   230
                               ],
                       "name":  "Clear Call Service",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "service",
                       "page":  94,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code. The call service has been cleared.",
                       "desc_fr":  "L\u0027appel service a été effacé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   231
                               ],
                       "name":  "Clear Warranty Reminder",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  94,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code. The warranty reminder has been cleared.",
                       "desc_fr":  "Le rappel de garantie a été effacé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   232
                               ],
                       "name":  "Service Reminders Dismissed",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  95,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Service reminders dismissed",
                                                         "2":  "Service reminders postponed"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Error code:\n1 = Service reminders dismissed\n2 = Service reminders postponed\nService reminders dismissed or postponed by the user.",
                       "desc_fr":  "Rappels de service ignorés ou reportés par l\u0027utilisateur (1 = ignorés, 2 = reportés).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   233
                               ],
                       "name":  "CSB Control Power",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  95,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A set at | N/A | N/A | When",
                       "desc_en":  "Error code is other than 0 in case the reset was caused by a firmware event. The status\nis logged after processor initialization is complete.",
                       "desc_fr":  "Journalisé après l\u0027initialisation du processeur de la CSB (code ≠ 0 : reset dû au firmware).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   234
                               ],
                       "name":  "CSB Software Incompatible",
                       "kind":  "alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  95,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "MCU version not compatible.",
                                                       "0x02":  "UPM1 version not compatible.",
                                                       "0x04":  "UPM2 version not compatible.",
                                                       "0x08":  "UPM3 version not compatible.",
                                                       "0x10":  "UPM4 version not compatible.",
                                                       "0x800":  "UPM11 not compatible."
                                                   }
                                      },
                       "timing":  "N/A, | N/A | N/A | All",
                       "desc_en":  "Error code:\n0x01: MCU version not compatible.\n0x02: UPM1 version not compatible.\n0x04: UPM2 version not compatible.\n0x08: UPM3 version not compatible.\n0x10: UPM4 version not compatible.\n…\n0x800: UPM11 not compatible.\n…",
                       "desc_fr":  "Versions logicielles CSB / UPM / MCU potentiellement incompatibles (vérifié toutes les 20 s).",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   235
                               ],
                       "name":  "Clock Set Done",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  95,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Set from the display.",
                                                         "2":  "Set from an external UPS.",
                                                         "3":  "Set through SHUT.",
                                                         "4":  "Set by an ATE command.",
                                                         "5":  "Set from the CSB debugger."
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Error code:\n1 = Set from the display.\n2 = Set from an external UPS.\n3 = Set through SHUT.\n4 = Set by an ATE command.\n5 = Set from the CSB debugger.",
                       "desc_fr":  "L\u0027horloge temps réel a été réglée.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   236
                               ],
                       "name":  "Preventive Maintenance Due",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  95,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "20 000 | 20 000 | 20 000 | All",
                       "desc_en":  "No error code. Preventive maintenance required.",
                       "desc_fr":  "Maintenance préventive requise.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   237
                               ],
                       "name":  "Warranty Out Of Date",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  96,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | All",
                       "desc_en":  "No error code. The warranty time is out of date.",
                       "desc_fr":  "Garantie / période de maintenance expirée.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   238
                               ],
                       "name":  "Static Switch On",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  96,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code. The static switch is turned on.",
                       "desc_fr":  "L\u0027interrupteur statique est activé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   239
                               ],
                       "name":  "UPM Not Responding",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  96,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | All",
                       "desc_en":  "No error code. UPM does not respond.",
                       "desc_fr":  "Un UPM ne répond pas.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   240
                               ],
                       "name":  "Turn to Battery Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  96,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA battery mode command is issued from the CSB.",
                       "desc_fr":  "Commande « Turn to Battery Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   241
                               ],
                       "name":  "Turn off Battery Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  96,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA Battery Off command is issued from the CSB.",
                       "desc_fr":  "Commande « Turn off Battery Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   242
                               ],
                       "name":  "Shutdown Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  96,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA Shutdown command is issued from the CSB.",
                       "desc_fr":  "Commande « Shutdown Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   243
                               ],
                       "name":  "Restart Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  96,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA Restart command is issued from the CSB.",
                       "desc_fr":  "Commande « Restart Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   244
                               ],
                       "name":  "Charger On Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  96,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA Charger On command is issued from the CSB.",
                       "desc_fr":  "Commande « Charger On Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   245
                               ],
                       "name":  "Charger Off Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  97,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA Charger Off command is issued from the CSB.",
                       "desc_fr":  "Commande « Charger Off Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   246
                               ],
                       "name":  "Battery Test Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  97,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA Battery Test command is issued from the CSB.",
                       "desc_fr":  "Commande « Battery Test Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   247
                               ],
                       "name":  "Battery Test Cancel Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  97,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA Battery Test Cancel command is issued from the CSB.",
                       "desc_fr":  "Commande « Battery Test Cancel Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   248
                               ],
                       "name":  "Enable Service Mode Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  97,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA Enable Service Mode command is issued from the CSB.",
                       "desc_fr":  "Commande « Enable Service Mode Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   249
                               ],
                       "name":  "Disable Service Mode Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  97,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA Disable Service Mode command is issued from the CSB.",
                       "desc_fr":  "Commande « Disable Service Mode Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   250
                               ],
                       "name":  "UPM Test Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  97,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA UPM Test command is issued from the CSB.",
                       "desc_fr":  "Commande « UPM Test Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   251
                               ],
                       "name":  "Disable ESS Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  97,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command:\n1 = Entered from the display\n2 = Remote command\nA Disable ESS command is issued from the CSB.",
                       "desc_fr":  "Commande « Disable ESS Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   252
                               ],
                       "name":  "Enable ESS Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  98,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command\n1 = Entered from the display\n2 = Remote command\nA Enable ESS command is issued from the CSB.",
                       "desc_fr":  "Commande « Enable ESS Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   253
                               ],
                       "name":  "Disable VMMS Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  98,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command\n1 = Entered from the display\n2 = Remote command\nA Disable ESS command is issued from the CSB.",
                       "desc_fr":  "Commande « Disable VMMS Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   254
                               ],
                       "name":  "Enable VMMS Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  98,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command\n1 = Entered from the display\n2 = Remote command\nA Enable VMMS command is issued from the CSB.",
                       "desc_fr":  "Commande « Enable VMMS Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   255
                               ],
                       "name":  "Disable ABM Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  98,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command\n1 = Entered from the display\n2 = Remote command\nA Disable ABM command is issued from the CSB.",
                       "desc_fr":  "Commande « Disable ABM Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   256
                               ],
                       "name":  "Enable ABM Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  98,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command\n1 = Entered from the display\n2 = Remote command\nA Enable ABM command is issued from the CSB.",
                       "desc_fr":  "Commande « Enable ABM Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   257
                               ],
                       "name":  "Reset Alarms Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  98,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command\n1 = Entered from the display\n2 = Remote command\nA Reset Alarms command is issued from the CSB.",
                       "desc_fr":  "Commande « Reset Alarms Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   258
                               ],
                       "name":  "Clear Status Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  98,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command\n1 = Entered from the display\n2 = Remote command\nA Clear Status command is issued from the CSB.",
                       "desc_fr":  "Commande « Clear Status Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   259
                               ],
                       "name":  "Signal Input 8 On",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  99,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "L\u0027entrée de signal 8 est active mais n\u0027est associée à aucune action : simple avis générique.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   260
                               ],
                       "name":  "Signal Input 9 On",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  99,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "L\u0027entrée de signal 9 est active mais n\u0027est associée à aucune action : simple avis générique.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   261
                               ],
                       "name":  "Service Required",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  99,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1000 | 1000 | 1000 | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Active dès qu\u0027une alarme de catégorie 15 \u0027Service Required\u0027 est active. Peut être transmise à la carte CANOPUS et par e-mail au centre de service.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   262
                               ],
                       "name":  "Start ECT Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  99,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command\n1 = Entered from the display\n2 = Remote command\nA Start ECT command is issued from the CSB.",
                       "desc_fr":  "Commande « Start ECT Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   263
                               ],
                       "name":  "Stop ECT Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  99,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command\n1 = Entered from the display\n2 = Remote command\nA Stop ECT command is issued from the CSB.",
                       "desc_fr":  "Commande « Stop ECT Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   264
                               ],
                       "name":  "Disable HRS Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  99,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command\n1 = Entered from the display\n2 = Remote command\nA Disable HRS command is issued from the CSB.",
                       "desc_fr":  "Commande « Disable HRS Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   265
                               ],
                       "name":  "Enable HRS Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  99,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Entered from the display",
                                                         "2":  "Remote command"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Source of the command\n1 = Entered from the display\n2 = Remote command\nAn Enable HRS command is issued from the CSB.",
                       "desc_fr":  "Commande « Enable HRS Command » émise depuis la CSB. Source : 1 = afficheur, 2 = commande distante.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   266
                               ],
                       "name":  "Battery Backup Power Failure",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  100,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code. This alarm is raised when the CSB Battery backup power for SRAM and\nRTC is lower htan 2.2 V.",
                       "desc_fr":  "Pile de sauvegarde SRAM/horloge de la CSB trop faible.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   267
                               ],
                       "name":  "Enable High Alert Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  100,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Commande « Enable High Alert Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   268
                               ],
                       "name":  "Battery Test Aborted",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  100,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code.",
                       "desc_fr":  "La commande de test batterie n\u0027a pas pu aboutir.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   269
                               ],
                       "name":  "Check System type Configuration Error",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  100,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Mauvaise configuration du type de système (93PS) : l\u0027UPS ne peut pas passer online tant que l\u0027alarme n\u0027est pas effacée.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   270
                               ],
                       "name":  "Enable Auto Calibration Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  100,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Commande « Enable Auto Calibration Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   271
                               ],
                       "name":  "External Communications failure",
                       "kind":  "alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  100,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "Slave CSB1 is not communicating.",
                                                       "0x02":  "Slave CSB2 is not communicating."
                                                   }
                                      },
                       "timing":  "All",
                       "desc_en":  "Error code:\n0x01:Slave CSB1 is not communicating.\n0x02:Slave CSB2 is not communicating.",
                       "desc_fr":  "Perte de communication avec les CSB esclaves.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   272
                               ],
                       "name":  "CSB EEPROM Version Downgrade",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  100,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code. The notice occurs if CSB EEPROM version downgrade is detected when\nthe EEPROM initializes.",
                       "desc_fr":  "Rétrogradation de version EEPROM CSB détectée à l\u0027initialisation. Effacée quand le service met à jour la version.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   273
                               ],
                       "name":  "Signal Input Transformer Over Temperature",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  100,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n……\n0x0080 = input8\n0x0100 = input9",
                       "desc_fr":  "Entrée de signal configurée « Transformer Over Temperature » active (9PHD uniquement).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   274
                               ],
                       "name":  "Signal Input Earth Fault Detected",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  100,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "input1",
                                                       "0x0002":  "input2",
                                                       "0x0004":  "input3",
                                                       "0x0080":  "input8",
                                                       "0x0100":  "input9"
                                                   }
                                      },
                       "timing":  "10 | 80 | 1280 | All",
                       "desc_en":  "Error code:\n0x0001 = input1\n0x0002 = input2\n0x0004 = input3\n……\n0x0080 = input8\n0x0100 = input9",
                       "desc_fr":  "Entrée de signal configurée « Earth Fault Detected » active (9PHD uniquement).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   276
                               ],
                       "name":  "Battery Replacement Due",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  101,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "20 000 | 20 000 | 20 000 | All",
                       "desc_en":  "No error code. The battery needs to be replaced.",
                       "desc_fr":  "La batterie doit être remplacée (date de rappel EEPROM dépassée).",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   277
                               ],
                       "name":  "Capacitor / Fan Replacement Due",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  101,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "20 000 | 20 000 | 20 000 | All",
                       "desc_en":  "No error code. The capacitor or fan needs to be replaced.",
                       "desc_fr":  "Condensateurs et ventilateurs à remplacer (date de rappel EEPROM dépassée).",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   278
                               ],
                       "name":  "Preventive Maintenance Reminder Set",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  101,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Set automatically at startup.",
                                                         "2":  "Updated using the ATE command.",
                                                         "3":  "Reminder date manually updated.",
                                                         "4":  "Disabled from the HMI."
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Error code:\n1 = Set automatically at startup.\n2 = Updated using the ATE command.\n3 = Reminder date manually updated.\n4 = Disabled from the HMI.",
                       "desc_fr":  "Rappel de maintenance préventive défini (1 = auto au démarrage, 2 = commande ATE, 3 = date modifiée manuellement, 4 = désactivé depuis le HMI).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   279
                               ],
                       "name":  "Battery Replacement Reminder Set",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  101,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Set automatically at startup.",
                                                         "2":  "Updated using the ATE command.",
                                                         "3":  "Reminder date manually updated.",
                                                         "4":  "Disabled from the HMI."
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Error code:\n1 = Set automatically at startup.\n2 = Updated using the ATE command.\n3 = Reminder date manually updated.\n4 = Disabled from the HMI.",
                       "desc_fr":  "Rappel de remplacement batterie défini (1 = auto au démarrage, 2 = commande ATE, 3 = date modifiée manuellement, 4 = désactivé depuis le HMI).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "CSB",
                       "ids":  [
                                   280
                               ],
                       "name":  "Capacitor / Fan Replacement Reminder Set",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  101,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Set automatically at startup.",
                                                         "2":  "Updated using the ATE command.",
                                                         "3":  "Reminder date manually updated.",
                                                         "4":  "Disabled from the HMI."
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Error code:\n1 = Set automatically at startup.\n2 = Updated using the ATE command.\n3 = Reminder date manually updated.\n4 = Disabled from the HMI.",
                       "desc_fr":  "Rappel de remplacement condensateurs/ventilateurs défini (1 = auto au démarrage, 2 = commande ATE, 3 = date modifiée manuellement, 4 = désactivé depuis le HMI).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   0
                               ],
                       "name":  "Inverter AC Under Voltage",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  69,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "20 | 80 | 200 | All",
                       "desc_en":  "No error code.\nInverter voltage is below programmed limits on any phase. Used to as an inverter self\ntest when the inverter starts up in Bypass standby state before going online.\nInverter starts up.\n• If there is inverter UV alarm then the inverter stays in bypass and the UV alarm\nappears in the history queue.\n• If the inverter is in online state it no action is taken for this alarm.",
                       "desc_fr":  "Tension onduleur sous les limites programmées sur une phase.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   1
                               ],
                       "name":  "Bypass AC Over Voltage",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  69,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "0.89 | 9.8 | 4535.7 | All",
                       "desc_en":  "No error code.\nBypass voltage is above programmed limits on any phase. Transfer to bypass is not\nallowed. If UPS is on bypass, UPS will forward transfer to inverter if possible.",
                       "desc_fr":  "Tension bypass trop haute : transfert vers bypass interdit.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   2
                               ],
                       "name":  "Bypass AC Under Voltage",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  69,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "0.89 | 9.8 | 4535.7 | All",
                       "desc_en":  "No error code.\nBypass voltage is below programmed limits on any phase. Transfer to bypass is not\nallowed. If UPS is on bypass, UPS will forward transfer to inverter if possible.",
                       "desc_fr":  "Tension bypass trop basse : transfert vers bypass interdit.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   3
                               ],
                       "name":  "Bypass Under/Over Frequency",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  69,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "20 | 40 | 80 | All",
                       "desc_en":  "No error code.\nBypass frequency is above or below programmed limits. Transfer to bypass is not\nallowed. If UPS is on bypass, UPS will forward transfer to inverter if possible.",
                       "desc_fr":  "Fréquence bypass hors limites.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   4
                               ],
                       "name":  "Input AC Over Voltage",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  70,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "Activate: | 28.4 (fast); | 2000 | All",
                       "desc_en":  "No error code.\nInput voltage is above programmed limits on any phase. Rectifier operation is not\npossible, transfer to battery if battery is available.",
                       "desc_fr":  "Tension d\u0027entrée au-dessus des limites. Le redresseur est désactivé et l\u0027UPM passe sur batterie si elle est disponible.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   5
                               ],
                       "name":  "Input AC Under Voltage",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  70,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "20 | 80 | 4000 | All",
                       "desc_en":  "No error code.\nInput voltage is below programmed limits on any phase. Rectifier operation may not be\npossible, depending on the load. UPS will run on rectifier, rectifier + battery, or battery,\ndepending on load power requirements. Battery charging may be disabled.",
                       "desc_fr":  "Tension d\u0027entrée sous les limites. Fonctionnement redresseur, redresseur+batterie ou batterie selon la charge ; charge batterie possiblement coupée.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   6
                               ],
                       "name":  "Input Under / Over Frequency",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  70,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "20 | 160 | 1280 | All",
                       "desc_en":  "No error code.\nInput frequency is above or below programmed limits. For information only, no UPS\nresponse.",
                       "desc_fr":  "Fréquence d\u0027entrée hors limites.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   7
                               ],
                       "name":  "Output AC Over Voltage",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  70,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "2000":  "phase B RMS OV",
                                                         "4000":  "phase C RMS OV",
                                                         "1xxx":  "Output voltage Sd has been detected abnormal (fast detection)",
                                                         "1000":  "RMS OV"
                                                     }
                                      },
                       "timing":  "7 | 0.89 | 2.66 | All",
                       "desc_en":  "For 3:3 system:\n• 2000: phase B RMS OV\n• 4000: phase C RMS OV\n• 1xxx: Output voltage Sd has been detected abnormal (fast detection)\nFor 3:1 and 1:1 systems:\n• 1000: RMS OV",
                       "desc_fr":  "Tension de sortie au-dessus des limites (mesure interne de l\u0027UPM). En monobloc, le code précise la phase ou la détection rapide.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   8
                               ],
                       "name":  "Output AC Under Voltage",
                       "kind":  "notice",
                       "level":  6,
                       "target":  null,
                       "page":  70,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "2000":  "phase B RMS OV",
                                                         "4000":  "phase C RMS OV",
                                                         "1000":  "RMS OV"
                                                     }
                                      },
                       "timing":  "0.89 | 2.67 | 56.89 | All",
                       "desc_en":  "For 3:3 system:\n2000: phase B RMS UV\n4000: phase C RMS UV\n• 2000: phase B RMS OV\n• 4000: phase C RMS OV\n• xxxx: Output voltage Sd has been detected abnormal (fast detection)\nFor 3:1 system:\n• 1000: RMS OV",
                       "desc_fr":  "Tension de sortie sous les limites (mesure interne de l\u0027UPM). En monobloc, le code précise la phase ou la détection rapide.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   9
                               ],
                       "name":  "Output Under / Over Frequency (Not Used)",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  70,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "Not yet | Not yet | Not yet | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Événement non utilisé (non encore supporté).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   10
                               ],
                       "name":  "Remote Emergency Power Off",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  70,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "0.444 | 0.444 | 0.444 | All",
                       "desc_en":  "No error code. Remote EPO activated. Converters are immediately turned off, load off.",
                       "desc_fr":  "EPO distant : convertisseurs et charge coupés immédiatement.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   11
                               ],
                       "name":  "Inverter Over Temperature",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  70,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 1600 | 6400 | All",
                       "desc_en":  "No error code. Inverter temperature sensor reading is too high, reaching warning level.",
                       "desc_fr":  "Température onduleur trop haute (niveau d\u0027avertissement, aucune action automatique).",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   12
                               ],
                       "name":  "OverLoad Level1",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  71,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "Phase A overload",
                                                       "0x02":  "Phase B overload",
                                                       "0x04":  "Phase C overload",
                                                       "0x08":  "Sum overload"
                                                   }
                                      },
                       "timing":  "100 | 1600 | 1600 | All",
                       "desc_en":  "For 3:3 system:\n• 0x01: Phase A overload\n• 0x02: Phase B overload\n• 0x04: Phase C overload\nFor 3:1, 1:1 systems:\n• 0x01: Phase A overload\n• 0x02: Phase B overload\n• 0x04: Phase C overload\n• 0x08: Sum overload\nLoad power or VA above rating. See Behavioral document for overload response.",
                       "desc_fr":  "Charge au-dessus du niveau de surcharge 1 (monobloc). Bits : 1 = phase A, 2 = phase B, 4 = phase C, 8 = somme (systèmes 3:1 et 1:1).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   13
                               ],
                       "name":  "Rectifier Input Over Current",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  71,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "phase A over current",
                                                       "0x0010":  "phase B over current",
                                                       "0x0100":  "phase C over current"
                                                   }
                                      },
                       "timing":  "1 inverter | 1 inverter | 1 inverter | All",
                       "desc_en":  "• 0x0001: phase A over current\n• 0x0010: phase B over current\n• 0x0100: phase C over current\nRectifier hardware current limit latch set for a defined number of continuous line cycles.\nSet rectifier off, transfer to battery.",
                       "desc_fr":  "Limite de courant matérielle du redresseur atteinte plusieurs cycles : redresseur coupé, transfert sur batterie.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   14
                               ],
                       "name":  "Inverter Output Over Current",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  71,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "phase A over current",
                                                       "0x0010":  "phase B over current",
                                                       "0x0100":  "phase C over current"
                                                   }
                                      },
                       "timing":  "1 inverter | 1 inverter | 64 inverter | All",
                       "desc_en":  "• 0x0001: phase A over current\n• 0x0010: phase B over current\n• 0x0100: phase C over current\nInverter hardware current limit latch set for a defined number of continuous line cycles.\nSet inverter off, transfer to bypass if possible.",
                       "desc_fr":  "Limite de courant de sortie onduleur atteinte : onduleur coupé, transfert sur bypass si possible.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   15
                               ],
                       "name":  "DC Link Over Voltage",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  71,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "Positive BUS Over Voltage",
                                                       "0x02":  "negative BUS Over Voltage"
                                                   }
                                      },
                       "timing":  "0.4 | 0.4 | 2040.8 | All",
                       "desc_en":  "Error code:\n0x01: Positive BUS Over Voltage\n0x02: negative BUS Over Voltage",
                       "desc_fr":  "Tension du bus DC trop haute : convertisseurs coupés, transfert sur bypass si possible.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   16
                               ],
                       "name":  "DC Link Under Voltage",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  71,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "0.4 | 1.6 | 2040.8 | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Tension du bus DC trop basse : convertisseurs coupés immédiatement.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   17
                               ],
                       "name":  "Static Switch Failed",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  72,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 800 | 6400 | All",
                       "desc_en":  "No error code.\nCommunication with SSW PIC processor is lost, bypass status is unknown. Bypass\ntransfer not allowed.",
                       "desc_fr":  "Communication avec le processeur PIC du STS perdue : état du bypass inconnu, transfert vers bypass interdit.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   18
                               ],
                       "name":  "Battery Current Over Limit",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  72,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1 inverter | 1 inverter | 64 inverter | All",
                       "desc_en":  "No error code.\nBattery hardware current limit latch set for a defined number of continuous line cycles.\nSet charger/boost off.",
                       "desc_fr":  "Limite de courant batterie atteinte : chargeur/boost coupé.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   19
                               ],
                       "name":  "EEPROM Checksum Failed",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  72,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "section 0 failed",
                                                       "0x0002":  "section 1 failed"
                                                   }
                                      },
                       "timing":  "1000 | 1000 | 1000 | All",
                       "desc_en":  "Bit field, bit is set corresponding to the section that failed the checksum test.\n0x0001 = section 0 failed\n0x0002 = section 1 failed\nInterface board EEPROM checksum failure at initialization. Startup not allowed.",
                       "desc_fr":  "Échec de checksum EEPROM de la carte interface à l\u0027initialisation ; démarrage interdit (un bit par section).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   20
                               ],
                       "name":  "Shutdown Imminent",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  72,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "Not yet | Not yet | Not yet | All",
                       "desc_en":  "No error code.\nLoad power off warning. UPS is about to shutdown the load. Battery UV limit is reached\nand low battery shutdown counter started.",
                       "desc_fr":  "Avertissement de coupure imminente de la charge (limite batterie atteinte, ou surcharge sans bypass disponible).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   21
                               ],
                       "name":  "Low Battery Warning",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  72,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "500 | 8000 | 8000 | All",
                       "desc_en":  "No error code.\nThe battery voltage is below the low battery alarm level and UPS is on battery mode.",
                       "desc_fr":  "Tension batterie sous le niveau d\u0027alarme batterie faible.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   22
                               ],
                       "name":  "ABM Installed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  72,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1000 | 1000 | 1000 | None",
                       "desc_en":  "No error code.",
                       "desc_fr":  "ABM (gestion avancée de batterie) installé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   23
                               ],
                       "name":  "Utility Not Available",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  72,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "0.22 | 1.78 | 566.8 | All",
                       "desc_en":  "Utility has failed. Lost phase lock with utility or utility voltage has fallen below 47% of\nnominal voltage. Unit goes to battery mode when active.",
                       "desc_fr":  "Réseau perdu (perte de verrouillage de phase ou tension \u003c 50 % du nominal) : passage sur batterie.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   24
                               ],
                       "name":  "Battery DC Over Voltage",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  72,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | All",
                       "desc_en":  "No error code.\nA set of battery voltage sensors detects a battery voltage higher than 2.45 VPC longer\nthan the alarm appears in the history queue. If the voltage goes above 2.45 VPC, the\ncharger is shut off. An active time alarm appears in the history queue and the unit will\ndisconnect the battery.",
                       "desc_fr":  "Tension batterie \u003e 2,45 V/élément : chargeur coupé, batterie déconnectée après 60 s.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   25
                               ],
                       "name":  "ABM Enable",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  72,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | All",
                       "desc_en":  "No error code.\nThe ABM is enabled and can be activated",
                       "desc_fr":  "ABM activé et activable.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   26
                               ],
                       "name":  "To Bypass Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  73,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | UPM only",
                       "desc_en":  "No error code.\nUPM received an external command to transfer to bypass",
                       "desc_fr":  "Commande « To Bypass Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   27
                               ],
                       "name":  "Bypass Not Available",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  73,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "bypass phase lock fail",
                                                       "0x02":  "bypass voltage DQ loss",
                                                       "0x04":  "No Sync to bypass or BypassNotInstalled"
                                                   }
                                      },
                       "timing":  "0.889 | 0.889 | 0.889 | All",
                       "desc_en":  "Error code:\n• 0x01: bypass phase lock fail\n• 0x02:bypass voltage DQ loss\n• 0x04: No Sync to bypass or BypassNotInstalled\nThis alarm is raised if any of these alarms are raised: Bypass phase rotation alarm,\nBypass under voltage alarm, Bypass over voltage alarm, Bypass under/over frequency\nalarm or Static switch failure alarm AND the backfeed relay is closed.",
                       "desc_fr":  "Bypass indisponible (rotation, tension, fréquence ou défaut interrupteur statique) alors que le relais anti-retour est fermé.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   28
                               ],
                       "name":  "Rectifier Phase Rotation",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  null,
                       "page":  73,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1000 | 16000 | 16000 | All",
                       "desc_en":  "No error code.\nRectifier input phase rotation is reversed.",
                       "desc_fr":  "Ordre des phases d\u0027entrée redresseur inversé.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   29
                               ],
                       "name":  "Bypass Phase Rotation",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  73,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 3200 | 1600 | All",
                       "desc_en":  "No error code.\nBypass phases are rotated. Transfer to bypass is not allowed.",
                       "desc_fr":  "Ordre des phases bypass inversé : transfert vers bypass interdit.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   30
                               ],
                       "name":  "UPM Control Power On",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  73,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A set at | N/A | N/A | When",
                       "desc_en":  "No error code.\nThis status is logged after the initialization is complete.",
                       "desc_fr":  "Statut journalisé à la fin de l\u0027initialisation du module.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   31
                               ],
                       "name":  "Inverter On",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  73,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code.\nThis event is logged when inverter is started or stopped.",
                       "desc_fr":  "Journalisé au démarrage ou à l\u0027arrêt de l\u0027onduleur.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   32
                               ],
                       "name":  "Charger On",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  73,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code.\nThe event is logged when charger is started or stopped.",
                       "desc_fr":  "Journalisé au démarrage ou à l\u0027arrêt du chargeur.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   33
                               ],
                       "name":  "Internal MBS Active",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  73,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code.\nInternal MBS is installed and activated.",
                       "desc_fr":  "Bypass de maintenance (MBS) interne installé et activé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   34
                               ],
                       "name":  "Service Battery",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  74,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "Voltage dropped too much in rest mode (opportunity charge)",
                                                       "0x0010":  "Battery is connected backwards",
                                                       "0x0100":  "Battery positive is faulted to ground",
                                                       "0x1000":  "Battery negative is faulted to ground"
                                                   }
                                      },
                       "timing":  "500 | 4000 | 4000 | All",
                       "desc_en":  "Battery needs to be serviced.\nError code:\n• 0x0001 = Voltage dropped too much in rest mode (opportunity charge)\n• 0x0010 = Battery is connected backwards\n• 0x0100 = Battery positive is faulted to ground\n• 0x1000 = Battery negative is faulted to ground",
                       "desc_fr":  "La batterie nécessite une intervention.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   35
                               ],
                       "name":  "OverLoad Level2",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  74,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "Phase A overload",
                                                       "0x02":  "Phase B overload",
                                                       "0x04":  "Phase C overload",
                                                       "0x08":  "Sum overload"
                                                   }
                                      },
                       "timing":  "100 | 100 | 800 | All",
                       "desc_en":  "Error code:\nFor 3:3 system:\n• 0x01: Phase A overload\n• 0x02: Phase B overload\n• 0x04: Phase C overload\nFor 3:1, 1:1 systems:\n• 0x01: Phase A overload\n• 0x02: Phase B overload\n• 0x04: Phase C overload\n• 0x08: Sum overload",
                       "desc_fr":  "Charge au-dessus du niveau de surcharge 2 (monobloc). Bits : 1 = phase A, 2 = phase B, 4 = phase C, 8 = somme (systèmes 3:1 et 1:1).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   36
                               ],
                       "name":  "OverLoad Level3",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  74,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "Phase A overload",
                                                       "0x02":  "Phase B overload",
                                                       "0x04":  "Phase C overload",
                                                       "0x08":  "Sum overload"
                                                   }
                                      },
                       "timing":  "5 | 200 | 40 | All",
                       "desc_en":  "Error code:\nFor 3:3 system:\n• 0x01: Phase A overload\n• 0x02: Phase B overload\n• 0x04: Phase C overload\nFor 3:1, 1:1 systems:\n• 0x01: Phase A overload\n• 0x02: Phase B overload\n• 0x04: Phase C overload\n• 0x08: Sum overload\nOutput power/VA exceeds level 3 limit.",
                       "desc_fr":  "Charge au-dessus du niveau de surcharge 3 (monobloc). Bits : 1 = phase A, 2 = phase B, 4 = phase C, 8 = somme.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   37
                               ],
                       "name":  "OverLoad Level4",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  74,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "Phase A overload",
                                                       "0x02":  "Phase B overload",
                                                       "0x04":  "Phase C overload",
                                                       "0x08":  "Sum overload"
                                                   }
                                      },
                       "timing":  "5 | 200 | 40 | All",
                       "desc_en":  "Error code:\nNone: Single phase system overload\n• 0x01: Phase A overload\n• 0x02: Phase B overload\n• 0x04: Phase C overload\nFor 3:1, 1:1 systems:\n• 0x01: Phase A overload\n• 0x02: Phase B overload\n• 0x04: Phase C overload\n• 0x08: Sum overload\nOutput power/VA exceeds level 4 limit.",
                       "desc_fr":  "Charge au-dessus du niveau de surcharge 4 (monobloc). Bits : 1 = phase A, 2 = phase B, 4 = phase C, 8 = somme.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   38
                               ],
                       "name":  "UPS On Battery",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  75,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "500 | 500 | 500 | When",
                       "desc_en":  "No error code.\nLoad is powered from the battery. This status is suppressed during the battery test.",
                       "desc_fr":  "La charge est alimentée par la batterie.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   39
                               ],
                       "name":  "UPS On Bypass",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  75,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code.\nLoad is powered from bypass. The status is suppressed in ESS mode.",
                       "desc_fr":  "La charge est alimentée par le bypass.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   40
                               ],
                       "name":  "Load Power Off",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  75,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code.",
                       "desc_fr":  "La charge a été coupée de façon anormale (pas sur commande, EPO ou batterie basse).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   41
                               ],
                       "name":  "Backfeed Switchgear Closed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  75,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | None",
                       "desc_en":  "No error code.\nThis event is used by the CSB to determine if the inverter relay is closed or open. It does\nnot impact the UPM functionality.",
                       "desc_fr":  "Le relais ou contacteur anti-retour est fermé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   42
                               ],
                       "name":  "UPS Off Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  75,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | UPM only",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Commande « UPS Off Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   43
                               ],
                       "name":  "Low Battery Shutdown",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  75,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "500 | 500 | 500 | All",
                       "desc_en":  "No error code.\nBattery shutdown 2 minute timer has started.",
                       "desc_fr":  "Tension batterie sous la limite EEPROM : charge coupée après 3 s.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   44
                               ],
                       "name":  "Software Incompatible",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  75,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "0x0020":  "Incompatible PLD version"
                                                     }
                                      },
                       "timing":  "5 | 5 | 5 | All",
                       "desc_en":  "Error code:\n0x001x = Interface board ID is incorrect for this firmware. Lowest 4 bits show the\nincorrect ID read from HW.\n0x0020 = Incompatible PLD version\n0x003x= Incompatible Interface BoardRevID, x is ID.",
                       "desc_fr":  "Firmware ou PLD incompatible (ID de carte interface, version PLD).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   45
                               ],
                       "name":  "Battery Test Failed",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  75,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x1":  "battery voltage too low during battery test",
                                                       "0x2":  "battery over current during.",
                                                       "0x10":  "battery voltage \u003c battery UV shutdown limit",
                                                       "0x11":  "Battery overtemperture"
                                                   }
                                      },
                       "timing":  "500 | 500 | 500 | All",
                       "desc_en":  "Error code:\n0x1: battery voltage too low during battery test\n0x2: battery over current during.\n0x10: battery voltage \u003c battery UV shutdown limit\n0x11: Battery overtemperture",
                       "desc_fr":  "Un test batterie a échoué : tension passée sous la limite.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   46
                               ],
                       "name":  "Fuse Failed",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  76,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "Rectifier Phase A",
                                                       "0x0002":  "Rectifier Phase B",
                                                       "0x0004":  "Rectifier Phase C"
                                                   }
                                      },
                       "timing":  "100 | 3200 | N/A | All",
                       "desc_en":  "Error code:\nOnly For system 3:3 or system 3:1\n0x0001 = Rectifier Phase A\n0x0002 = Rectifier Phase B\n0x0004 = Rectifier Phase C\nOne or more fuses detected open.",
                       "desc_fr":  "Un ou plusieurs fusibles redresseur détectés ouverts (systèmes 3:3 et 3:1 seulement ; bit 1/2/4 = phase A/B/C).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   47
                               ],
                       "name":  "Fan Failed",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  76,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "Fan 1 failed.",
                                                       "0x02":  "StsFan failed."
                                                   }
                                      },
                       "timing":  "100 | 5000 | 500 | All",
                       "desc_en":  "Error code:\n0x01 = Fan 1 failed.\n0x02 = StsFan failed.\nA rotor is locked in one or more fans.",
                       "desc_fr":  "Rotor bloqué détecté sur un ou plusieurs ventilateurs.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   48
                               ],
                       "name":  "Site Wiring Fault",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  76,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "Neutral Fault",
                                                       "0x02":  "Ground Fault"
                                                   }
                                      },
                       "timing":  "20 | 80 | 180 000 | All",
                       "desc_en":  "Error code:\n0x01: Neutral Fault\n0x02: Ground Fault",
                       "desc_fr":  "Tension neutre-terre excessive (défaut de câblage du site).",
                       "translation":  "reused",
                       "import":  "auto",
                       "manual_note":  "Libellé \u0027All Level 10 User\u0027 dans le manuel, lu comme alarme niveau 10 utilisateur."
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   49
                               ],
                       "name":  "Backfeed Switchgear Failed",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  76,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "phA fail to open",
                                                         "2":  "phB fail to open",
                                                         "3":  "phC fail to open",
                                                         "12":  "phA + phB fail to open",
                                                         "13":  "phA + phC fail to open… etc",
                                                         "4":  "phA fail to close",
                                                         "5":  "phB fail to close",
                                                         "6":  "phC fail to close",
                                                         "45":  "phA + phB fail to close",
                                                         "46":  "phA + phC fail to close… etc",
                                                         "1000":  "phA or phB or phC fail to open",
                                                         "2000":  "phA or phB or phC fail to close"
                                                     }
                                      },
                       "timing":  "100 | 6400 | N/A | All",
                       "desc_en":  "Error code:\nFor 3:1 or 1:1:\n• 1 = phA fail to open\n• 2 = phB fail to open\n• 3 = phC fail to open\n• 12 = phA + phB fail to open\n• 13 = phA + phC fail to open… etc\n• 4 = phA fail to close\n• 5 = phB fail to close\n• 6 = phC fail to close\n• 45 = phA + phB fail to close\n• 46 = phA + phC fail to close… etc\nFor 3:3:\n• 1000 = phA or phB or phC fail to open\n• 2000 = phA or phB or phC fail to close",
                       "desc_fr":  "Défaut du ou des relais/contacteurs anti-retour.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   50
                               ],
                       "name":  "Batteries disconnected",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  76,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "500 | 500 | 500 | All",
                       "desc_en":  "No error code. The batteries are not connected.",
                       "desc_fr":  "Batteries non connectées, aucune tension batterie.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   51
                               ],
                       "name":  "Ambient Over Temperature",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  76,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 1600 | 1600 | All",
                       "desc_en":  "No error code. The ambient temperature is over the limit.",
                       "desc_fr":  "Température ambiante de l\u0027UPM trop haute.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   52
                               ],
                       "name":  "UPM Selective Trip",
                       "kind":  "sticky_notice",
                       "level":  6,
                       "target":  "service",
                       "page":  77,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "0.889 | 3.556 | Reset alarm | All",
                       "desc_en":  "No error. Selective trip of parallel UPM has occurred.",
                       "desc_fr":  "Déclenchement sélectif d\u0027un UPM en parallèle : défaut onduleur critique, module retiré du système.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   53
                               ],
                       "name":  "Output Voltage Abnormal",
                       "kind":  "sticky_alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  77,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "No voltage on output, other unit on bypass",
                                                         "2":  "No voltage on output, other unit online",
                                                         "3":  "Voltage on output, other units are not on",
                                                         "4":  "Voltage on inverter, inverter relay open, inverter off"
                                                     }
                                      },
                       "timing":  "100 | 800 | N/A | All",
                       "desc_en":  "Error code:\n1= No voltage on output, other unit on bypass\n2= No voltage on output, other unit online\n3= Voltage on output, other units are not on\n4= Voltage on inverter, inverter relay open, inverter off",
                       "desc_fr":  "Tension de sortie anormale au démarrage : relais collé, SCR en court-circuit ou problème de communication parallèle.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   54
                               ],
                       "name":  "Rectifier Over Temperature",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  77,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 1600 | 6400 | All",
                       "desc_en":  "No error code.\nRectifier / boost temperature sensor reading is too high. Warning level.",
                       "desc_fr":  "Température redresseur/boost trop haute (avertissement).",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   55
                               ],
                       "name":  "Configuration Error",
                       "kind":  "alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  77,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x01":  "Parallel UPM or UPS number is invalid.",
                                                       "0x02":  "EE map revision is too high (firmware downgrade).",
                                                       "0x04":  "PLD version fail.",
                                                       "0x08":  "Observed bypass PIC when not expected.",
                                                       "0x10":  "Observed PCAN packets in a non-parallel configuration.",
                                                       "0x20":  "Private section values mismatch between boards.",
                                                       "0x40":  "Field service is required.",
                                                       "0x80":  "EEPROM has been reset and verification is required.",
                                                       "0x100":  "Hardware revision incompatible with current configuration",
                                                       "0x200":  "System invalid, it is not a available system type",
                                                       "0x400":  "Check system type fail, refer to Check System Type Failed",
                                                       "0x800":  "Decryption failed when communicate with SHA204",
                                                       "0x1000":  "the dead band configure failed for the system",
                                                       "0x2000":  "control board HW version is not correct",
                                                       "0x4000":  "battery cells setup required"
                                                   }
                                      },
                       "timing":  "1000 | 1000 | 1000 | All",
                       "desc_en":  "Several error conditions can be active at the same time.\n0x01 = Parallel UPM or UPS number is invalid.\n0x02 = EE map revision is too high (firmware downgrade).\n0x04 = PLD version fail.\n0x08 = Observed bypass PIC when not expected.\n0x10 = Observed PCAN packets in a non-parallel configuration.\n0x20 = Private section values mismatch between boards.\n0x40 = Field service is required.\n0x80 = EEPROM has been reset and verification is required.\n0x100 = Hardware revision incompatible with current configuration\n0x200 = System invalid, it is not a available system type\n0x400 = Check system type fail, refer to Check System Type Failed\n0x800 = Decryption failed when communicate with SHA204\n0x1000 = the dead band configure failed for the system\n0x2000 = control board HW version is not correct\n0x4000 = battery cells setup required",
                       "desc_fr":  "Erreur de configuration. Plusieurs conditions peuvent être actives en même temps (code = somme de bits).",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   56
                               ],
                       "name":  "System Not Redundant",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  77,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1000 | 8000 | 8000 | All",
                       "desc_en":  "No error code.\nParallel system configured for redundancy is operating in capacity mode.",
                       "desc_fr":  "Système parallèle configuré en redondance fonctionnant en mode capacité.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   57
                               ],
                       "name":  "ESS Mode On",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  77,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x02":  "inverter is not phase locked to bypass",
                                                       "0x04":  "bypass not available"
                                                   }
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "Error code:\n0x02 = inverter is not phase locked to bypass\n0x04 = bypass not available",
                       "desc_fr":  "Le mode ESS est actif.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   58
                               ],
                       "name":  "UPS System Normal",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  78,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code.\nThis status is activated when the UPS state changes to normal mode.",
                       "desc_fr":  "L\u0027UPS est passé en mode normal.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   59
                               ],
                       "name":  "VMMS Installed",
                       "kind":  "status",
                       "level":  null,
                       "target":  "service",
                       "page":  78,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1000 | 1000 | None",
                       "desc_en":  "No error code.",
                       "desc_fr":  "VMMS installé.",
                       "translation":  "dictionary",
                       "import":  "auto",
                       "manual_note":  "Type et niveau absents dans le manuel (statut \u0027installed\u0027)."
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   60
                               ],
                       "name":  "PreCharge Failed",
                       "kind":  "sticky_alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  78,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "2":  "Precharge voltage under 25V",
                                                         "3":  "Precharge voltage fail to reach the precharge limit",
                                                         "9":  "Error between voltage of positive and negative is greater than 5V.",
                                                         "11":  "Battery shutdown in DC startup",
                                                         "12":  "No precharge voltage detected",
                                                         "13":  "DC bus Can not reach reference voltage",
                                                         "14":  "Precharge the battery cap failed",
                                                         "15":  "Battery switch gear closed failed",
                                                         "16":  "Rectifier state is not in On_battery or To_battery mode"
                                                     }
                                      },
                       "timing":  "N/A, set / | N/A | N/A | All",
                       "desc_en":  "Error code:\n2 = Precharge voltage under 25V\n3 = Precharge voltage fail to reach the precharge limit\n9 = Error between voltage of positive and negative is greater than 5V.\n11= Battery shutdown in DC startup\n12 = No precharge voltage detected\n13 = DC bus Can not reach reference voltage\n14 = Precharge the battery cap failed\n15 = Battery switch gear closed failed\n16 = Rectifier state is not in On_battery or To_battery mode",
                       "desc_fr":  "La précharge du bus DC a échoué : l\u0027UPS ne peut pas démarrer.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   61
                               ],
                       "name":  "Rectifier On/ Off",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  78,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Journalisé à la mise en marche ou à l\u0027arrêt du redresseur.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   62
                               ],
                       "name":  "UPS On Generator",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  78,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code.\nUPS is on generator mode.",
                       "desc_fr":  "L\u0027UPS fonctionne sur groupe électrogène (entrée de signal configurée \"On generator\").",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   63
                               ],
                       "name":  "Battery Test In Progress",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  78,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "500 | 500 | 500 | All",
                       "desc_en":  "No error code.\nUPS is running a battery test.",
                       "desc_fr":  "Un test batterie (rapide ou complet) est en cours.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   64
                               ],
                       "name":  "VMMS Enable",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  78,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code.\nSet if VMMS is enabled.",
                       "desc_fr":  "VMMS activé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   65
                               ],
                       "name":  "VMMS active",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  79,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | None",
                       "desc_en":  "No error code.\nNot supported.",
                       "desc_fr":  "L\u0027UPS est en mode VMMS.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   66
                               ],
                       "name":  "ABM State Charging",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  79,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code.\nABM charge mode is in charge.",
                       "desc_fr":  "Mode ABM : charge.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   67
                               ],
                       "name":  "ABM State Floating",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  79,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code.\nABM charge mode is float.",
                       "desc_fr":  "Mode ABM : floating (maintien).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   68
                               ],
                       "name":  "ABM State Resting",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  79,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code.\nABM charge mode is rest.",
                       "desc_fr":  "Mode ABM : repos.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   69
                               ],
                       "name":  "ABM State Reset",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  79,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code.\nABM is disabled through user setting.",
                       "desc_fr":  "ABM réinitialisé (ou désactivé par réglage utilisateur).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   70
                               ],
                       "name":  "Output Hot",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  79,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1000 | 1000 | 1000 | None",
                       "desc_en":  "No error code.\nCSB determines if the output is energized.",
                       "desc_fr":  "Indique à la CSB si la sortie est sous tension ; n\u0027agit que sur l\u0027affichage.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   71
                               ],
                       "name":  "Bypass Hot",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  79,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1000 | 1000 | 1000 | None",
                       "desc_en":  "No error code.\nCSB determines if the bypass input is energized.",
                       "desc_fr":  "Indique à la CSB si l\u0027entrée bypass est sous tension ; n\u0027agit que sur l\u0027affichage.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   72
                               ],
                       "name":  "Battery Discharging",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  79,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | None",
                       "desc_en":  "No error code.\nCSB determines if the battery is discharging.",
                       "desc_fr":  "La batterie se décharge ; n\u0027agit que sur l\u0027affichage.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   73
                               ],
                       "name":  "Inverter Switchgear Closed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  79,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code.\nCSB determines if the inverter relay is closed or open.",
                       "desc_fr":  "Indique si le relais onduleur est fermé ; sert à l\u0027affichage, sans effet fonctionnel.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   74
                               ],
                       "name":  "MIS Open / Closed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  80,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | None",
                       "desc_en":  "No error code.\nIndicates if the Inverter Contactor is closed or open. The status is always false.",
                       "desc_fr":  "Indique si le MIS/contacteur onduleur est ouvert ou fermé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   75
                               ],
                       "name":  "MIS Installed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  80,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "Always false | Always false | Always false | None",
                       "desc_en":  "No error code.\nThe status is always false.",
                       "desc_fr":  "Indique si un MIS est installé (toujours faux).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   76
                               ],
                       "name":  "Bypass Installed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  80,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1000 | 1000 | 1000 | None",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Indique si le bypass est installé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   77
                               ],
                       "name":  "MBS Installed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  80,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1000 | 1000 | 1000 | None",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Indique si le bypass de maintenance (MBS) est installé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   78
                               ],
                       "name":  "Battery Installed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  80,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1000 | 1000 | 1000 | None",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Indique si la batterie est installée.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   79
                               ],
                       "name":  "External Can Bus Failed",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  80,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "UPM not responding"
                                                     }
                                      },
                       "timing":  "5 | 5 | 5000 | All",
                       "desc_en":  "Error code:\n1 = UPM not responding",
                       "desc_fr":  "Défaut du bus CAN externe (1 = UPM ne répond pas).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   80
                               ],
                       "name":  "Charger Off Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  80,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | UPM only",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Commande « Charger Off Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   81
                               ],
                       "name":  "Battery Switchgear Open/ Closed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  80,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Le relais batterie ou un contacteur interne à l\u0027UPS est ouvert ou fermé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   82
                               ],
                       "name":  "ESS Installed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  80,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "1000 | 1000 | 1000 | None",
                       "desc_en":  "No error code. The unit has ESS mode installed.",
                       "desc_fr":  "Le mode ESS est installé et peut être commandé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   83
                               ],
                       "name":  "ESS Enable",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  80,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | UPM only",
                       "desc_en":  "No error code. Set if ESS mode is enabled.",
                       "desc_fr":  "Le mode ESS est activé.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   84
                               ],
                       "name":  "Battery In Common",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  80,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | All",
                       "desc_en":  "No error code. The status is valid only in a parallel system with two or more UPMs.",
                       "desc_fr":  "Valable en parallèle (2 UPM ou plus) : vrai si les UPM partagent une batterie commune.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   85
                               ],
                       "name":  "Too Many Inverter Transfers",
                       "kind":  "sticky_alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  81,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "355":  "ESS Lock"
                                                     }
                                      },
                       "timing":  "100 | 100 | N/A | All",
                       "desc_en":  "Error code:\n355=ESS Lock\nUnit locked on bypass: UPM has emergency transferred on bypass and back 3 times\nwithin a 10 minute time window. The unit will be locked on bypass for 1 hour.\nUnit Online: UPM has transferred from ESS mode to Online too many times within a 1\nhour period due to some disturbances. ESS mode is disabled for a defined time period.\nIn the process of startup, if UPM back to shutdown from standby or online 3 time within\n10 minutes. The unit will be locked on shutdown for 60 minutes.",
                       "desc_fr":  "Trop de transferts onduleur / orage.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   86
                               ],
                       "name":  "Output Phase Rotation",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  81,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 3200 | 1600 | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Ordre des phases de sortie inversé.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   87
                               ],
                       "name":  "Static Switch Short",
                       "kind":  "sticky_alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  81,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "phA",
                                                         "2":  "phB",
                                                         "3":  "phC",
                                                         "12":  "phA + phB",
                                                         "13":  "phA + phC … etc"
                                                     }
                                      },
                       "timing":  "500 | 8000 | Reset Alarm | All",
                       "desc_en":  "Error code:\n1 = phA\n2 = phB\n3 = phC\n12 = phA + phB\n13 = phA + phC … etc\nStatic switch current is too high.",
                       "desc_fr":  "Courant trop élevé dans l\u0027interrupteur statique alors qu\u0027il n\u0027est pas commandé.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   88
                               ],
                       "name":  "Pull Chain",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  81,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "0.222 | 1.776 | 0.888 | All",
                       "desc_en":  "No error code.\nIn an external parallel system, indicates that one or more UPSs have transferred to\nbypass in the presence of a CAN bus failure.",
                       "desc_fr":  "En parallèle, une ou plusieurs UPS ont transféré sur bypass en présence d\u0027un défaut CAN (pull chain active).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   89
                               ],
                       "name":  "Check Pull Chain",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  81,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "0.2 | 122 | 0.2 | All",
                       "desc_en":  "No error code.\nIndicates that the pull chain is being pulled low when not on bypass, or that the pull chain\nis floating high when on bypass.",
                       "desc_fr":  "Pull chain tirée au niveau bas alors qu\u0027une MCU n\u0027est pas sur bypass, ou flottante au niveau haut alors qu\u0027une MCU est sur bypass.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   90
                               ],
                       "name":  "UPS Normal Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  81,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | UPM only",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Commande « UPS Normal Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   91
                               ],
                       "name":  "Rectifier Startup Failed",
                       "kind":  "alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  81,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Le redresseur n\u0027a pas démarré.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   92
                               ],
                       "name":  "Inverter Switchgear Failed",
                       "kind":  "sticky_alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  82,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "phA , system 33",
                                                         "2":  "phB , system 33",
                                                         "3":  "phC , system 33",
                                                         "12":  "phA + phB, system 33",
                                                         "13":  "phA + phC … etc, system 33",
                                                         "1000":  "system 31 or system 33",
                                                         "4":  "phA, system 33",
                                                         "5":  "phB, system 33",
                                                         "6":  "phC, system 33",
                                                         "45":  "phA + phB, system 33",
                                                         "46":  "phA + phC … etc, system 33",
                                                         "2000":  "system 31 or system 33"
                                                     }
                                      },
                       "timing":  "0.222 | 3400 | 0.222 | All",
                       "desc_en":  "Error code:\nUnder ESS mode:\n1 = phA , system 33\n2 = phB , system 33\n3 = phC , system 33\n12 = phA + phB, system 33\n13 = phA + phC … etc, system 33\n1000= system 31 or system 33\nUnder others (online/standby/byp) mode:\n4 = phA, system 33\n5 = phB, system 33\n6 = phC, system 33\n45 = phA + phB, system 33\n46 = phA + phC … etc, system 33\n2000= system 31 or system 33",
                       "desc_fr":  "Relais onduleur collé (fermé ou ouvert). Effacé sur commande utilisateur.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   93
                               ],
                       "name":  "Inverter Over Temperature Trip",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  82,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 200 | 600 000 | All",
                       "desc_en":  "No error code.\nInverter heat sink temperature exceeded the shutdown level, the immediate inverter is\noff. Transfer to bypass if possible.",
                       "desc_fr":  "Radiateur onduleur au-dessus du seuil d\u0027arrêt : onduleur coupé, transfert bypass si possible.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   94
                               ],
                       "name":  "Rectifier Over Temperature Trip",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  82,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 200 | 600 000 | All",
                       "desc_en":  "No error code.\nRectifier/boost heat sink temperature exceeded shutdown level, the immediate inverter\noff. Transfer to bypass if possible.",
                       "desc_fr":  "Radiateur redresseur/boost au-dessus du seuil d\u0027arrêt.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   95
                               ],
                       "name":  "Automatic Start Up Pending",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  82,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "5 | 5 | 5 | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "L\u0027UPS s\u0027est arrêtée sur batterie épuisée ; le redémarrage automatique est en attente du retour du réseau.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   96
                               ],
                       "name":  "Charger On Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  82,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | UPM only",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Commande « Charger On Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   97
                               ],
                       "name":  "Charger Failed",
                       "kind":  "alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  82,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Charger didn’t get to charge voltage within maximum time in constant current",
                                                         "2":  "Battery bus precharge fail (voltage greater than battery voltage + 10V)",
                                                         "4":  "Battery bus precharge fail (voltage lower than battery voltage -10V)",
                                                         "8":  "Battery over voltage 3 times"
                                                     }
                                      },
                       "timing":  "500 | 500 | 500 | None",
                       "desc_en":  "Error code:\n• 1 = Charger didn’t get to charge voltage within maximum time in constant current\ncharge\n• 2 = Battery bus precharge fail (voltage greater than battery voltage + 10V)\n• 4 = Battery bus precharge fail (voltage lower than battery voltage -10V)\n• 8 = Battery over voltage 3 times",
                       "desc_fr":  "Défaut du chargeur.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   98
                               ],
                       "name":  "Battery Switchgear Failed",
                       "kind":  "alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  83,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Battery relay failed to open",
                                                         "2":  "Battery relay failed to close"
                                                     }
                                      },
                       "timing":  "500 | 5000 | 5000 | When",
                       "desc_en":  "Error code:\n1 = Battery relay failed to open\n2 =Battery relay failed to close",
                       "desc_fr":  "Défaut du relais batterie.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   99
                               ],
                       "name":  "Output Overload Trip",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  83,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "5 | 100 | 160 | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Déclenchement sur surcharge de sortie.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   100
                               ],
                       "name":  "5V Power Supply Failed",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  83,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "0.444 | 2.22 | 4.44 | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Défaut de l\u0027alimentation logique 5 V.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   101
                               ],
                       "name":  "24V Power Supply Failed",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  83,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "0.444 | 2.22 | 4.44 | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Défaut de l\u0027alimentation logique 24 V.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   102
                               ],
                       "name":  "Input Sync Out of Range",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  83,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "20 | 20 | 20 | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "La fréquence d\u0027entrée n\u0027est plus qualifiée pour la synchronisation.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   103
                               ],
                       "name":  "Inverter Startup Failure",
                       "kind":  "sticky_alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  83,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "There is not enough UPS support the load, in standby.",
                                                         "2":  "Didn\u0027t receive pull chain within 1s in standby."
                                                     }
                                      },
                       "timing":  "N/A | N/A | Reset Alarm | When",
                       "desc_en":  "Error code:\n• 1= There is not enough UPS support the load, in standby.\n• 2= Didn\u0027t receive pull chain within 1s in standby.\n• No error code = Inverter has failed to start in bypass standby.",
                       "desc_fr":  "L\u0027onduleur n\u0027a pas démarré.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   104
                               ],
                       "name":  "UPS On ECT Mode",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  83,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Exit ECT mode when time is over",
                                                         "2":  "Unbalance power",
                                                         "4":  "Other abnormal condition"
                                                     }
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "Error code:\n• 1 = Exit ECT mode when time is over\n• 2 = Unbalance power\n• 4 = Other abnormal condition",
                       "desc_fr":  "L\u0027UPS est en mode ECT (1 = temps écoulé, 2 = puissance déséquilibrée, 4 = autre condition anormale).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   105
                               ],
                       "name":  "I2C Bus Failed",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  83,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Module timeout",
                                                         "2":  "Arbitration lost",
                                                         "3":  "PLD NACK",
                                                         "4":  "Receive FIFO overrun",
                                                         "5":  "IOExpander NACK",
                                                         "6":  "Start condition by another master",
                                                         "7":  "Stop condition by another master"
                                                     }
                                      },
                       "timing":  "0.889 | 0.889 | N/A | All",
                       "desc_en":  "Error code:\n1 = Module timeout\n2 = Arbitration lost\n3 = PLD NACK\n4 = Receive FIFO overrun\n5 = IOExpander NACK\n6 = Start condition by another master\n7 = Stop condition by another master",
                       "desc_fr":  "Problème de bus I2C dans le module.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   106
                               ],
                       "name":  "Rectifier Switchgear Open",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  84,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code.\nThe unit’s rectifier switchgear is open, the rectifier is off.",
                       "desc_fr":  "Appareillage redresseur ouvert : le redresseur est arrêté.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   107
                               ],
                       "name":  "Easy Capacity Test Command",
                       "kind":  "command",
                       "level":  null,
                       "target":  null,
                       "page":  84,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | Reset Alarm | UPM only",
                       "desc_en":  "No error code.\nUPM has received the ECT command.",
                       "desc_fr":  "Commande « Easy Capacity Test Command » reçue.",
                       "translation":  "template",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   108
                               ],
                       "name":  "UPS Exit ECT Process",
                       "kind":  "sticky_alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  84,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | When",
                       "desc_en":  "No error code.\nUPM has exited the ECT mode in an abnormal manner.",
                       "desc_fr":  "Sortie du processus ECT (bits : temporisation, commande annulée, UPM sorti d\u0027ECT, bypass indisponible, charge distante coupée, surcharge, EPO ou surtempérature bypass).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   109
                               ],
                       "name":  "Parameter Match Failed",
                       "kind":  "sticky_alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  84,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "10000":  "Number of UPM is incorrect",
                                                         "20000":  "Number of UPS is incorrect"
                                                     }
                                      },
                       "timing":  "1000 | 1000 | 5000 | All",
                       "desc_en":  "Error code:\n10000 = Number of UPM is incorrect\n20000 = Number of UPS is incorrect\n0xxxx = xxxx is address of miss match",
                       "desc_fr":  "Écart entre paramètres partagés externes : le système ne peut plus passer online (reste online/bypass s\u0027il y est). Corriger l\u0027EEP en écart, puis reset alarmes depuis le HMI.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   110
                               ],
                       "name":  "System Test",
                       "kind":  "status",
                       "level":  1,
                       "target":  "user",
                       "page":  84,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "2":  "Performing parallel auto-calibration"
                                                     }
                                      },
                       "timing":  "20 | 20 | 20 | All",
                       "desc_en":  "2: Performing parallel auto-calibration",
                       "desc_fr":  "Test système en cours (2 = auto-calibration parallèle).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   112
                               ],
                       "name":  "On Maintenance Bypass",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  84,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "La charge est sur le bypass de maintenance.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   113
                               ],
                       "name":  "MOB Open",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  84,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | UPM only",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Le disjoncteur de sortie du module (MOB) est ouvert.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   114
                               ],
                       "name":  "MOB Failure",
                       "kind":  "sticky_alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  84,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "20 | 20 | Reset Alarm | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Défaut du disjoncteur de sortie du module (MOB).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   115
                               ],
                       "name":  "Distributed Parallel System",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  84,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 200 | 100 | UPM only",
                       "desc_en":  "Error code:\nCurrentUPSsOnBus",
                       "desc_fr":  "Système parallèle distribué.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   116
                               ],
                       "name":  "System Is Redundant",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  84,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 100 | 100 | None",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Le système est redondant.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   117
                               ],
                       "name":  "Inverter Fault",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  85,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "0.444 | 7.1 | 28.4 | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Défaut matériel de l\u0027onduleur : signal de défaut du gate driver actif.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   118
                               ],
                       "name":  "Battery Over Temperature",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  85,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 1600 | 6400 | All",
                       "desc_en":  "No error code.\nPower module temperature sensor reading too high.",
                       "desc_fr":  "Température batterie ou convertisseur batterie trop haute.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   119
                               ],
                       "name":  "Battery Over Temperature Trip",
                       "kind":  "alarm",
                       "level":  12,
                       "target":  "user",
                       "page":  85,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 500 | 6400 | All",
                       "desc_en":  "No error code.\nPower module temperature sensor reading exceeded shutdown level.",
                       "desc_fr":  "Arrêt de la batterie sur température trop haute.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   121
                               ],
                       "name":  "Battery Breaker Failure",
                       "kind":  "sticky_alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  85,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | Reset Alarm | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Défaut du disjoncteur batterie.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   122
                               ],
                       "name":  "Too Many Battery Transfers",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  85,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | 100 | Reset Alarm | All",
                       "desc_en":  "No error code.\nUnit locked on battery: UPM has transferred on battery and back 3 times within 30\nseconds time window. The unit will be locked on battery for 2 minutes.",
                       "desc_fr":  "Trop de transferts normal/batterie.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   123
                               ],
                       "name":  "SPI Bus Failed",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  85,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "5 | 5 | 25 | All",
                       "desc_en":  "Error code: 1.",
                       "desc_fr":  "Problème de bus SPI dans le module.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   124
                               ],
                       "name":  "Parallel Load Share Error",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  85,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "Phase A Parallel Load Share Error",
                                                         "2":  "Phase B Parallel Load Share Error",
                                                         "4":  "Phase C Parallel Load Share Error"
                                                     }
                                      },
                       "timing":  "1000 | 32 000 | 10 000 | All",
                       "desc_en":  "Error code:\nOnly for system 3:3:\n1 = Phase A Parallel Load Share Error\n2 = Phase B Parallel Load Share Error\n4 = Phase C Parallel Load Share Error",
                       "desc_fr":  "Erreur de partage de charge en parallèle (système 3:3 ; 1 = phase A, 2 = phase B, 4 = phase C).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   125
                               ],
                       "name":  "ESS Not Available",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  86,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x0001":  "ESS Lockout due to three time transfer",
                                                       "0x0002":  "Remote ESS/VMMS Off is active",
                                                       "0x0004":  "Battery conditions not ok",
                                                       "0x0008":  "Communication failure active",
                                                       "0x0010":  "On generator",
                                                       "0x0020":  "One or several UPM\u0027s requests us to disable ESS",
                                                       "0x0040":  "Remote rectifier off active",
                                                       "0x0080":  "Overload level 2 or higher",
                                                       "0x0100":  "ESS Frequency fault 50 Hz +/- 3.5 Hz",
                                                       "0x0200":  "Phase locked to bypass",
                                                       "0x0400":  "Some UPM is in ABM reset state",
                                                       "0x0800":  "Under Voltage fault",
                                                       "0x1000":  "Over Voltage fault",
                                                       "0x2000":  "waiting for timer to expire before entering ESS mode",
                                                       "0x4000":  "External comm error",
                                                       "0x8000":  "P9P100-402 only one charger should be on when going to ESS"
                                                   }
                                      },
                       "timing":  "100 | 100 | 200 | All",
                       "desc_en":  "Error code:\n0x0001 = ESS Lockout due to three time transfer\n0x0002 = Remote ESS/VMMS Off is active\n0x0004 = Battery conditions not ok\n0x0008 = Communication failure active\n0x0010 = On generator\n0x0020 = One or several UPM\u0027s requests us to disable ESS\n0x0040 = Remote rectifier off active\n0x0080 = Overload level 2 or higher\n0x0100 = ESS Frequency fault 50 Hz +/- 3.5 Hz\n0x0200 = Phase locked to bypass\n0x0400 = Some UPM is in ABM reset state\n0x0800 = Under Voltage fault\n0x1000 = Over Voltage fault\n0x2000 = waiting for timer to expire before entering ESS mode\n0x4000 = External comm error\n0x8000 = P9P100-402 only one charger should be on when going to ESS",
                       "desc_fr":  "ESS indisponible (bits : alerte haute, ESS distant off, batterie, communication, groupe, UPM suspendu indisponible, surcharge niveau 2, défaut de fréquence, bypass non verrouillé, tension, temporisation, CAN externe).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   127
                               ],
                       "name":  "Battery Breaker Open/ Closed",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  86,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x1":  "Inverter battery breaker open",
                                                       "0x2":  "External battery breaker open"
                                                   }
                                      },
                       "timing":  "500 | 2000 | 4000 | All",
                       "desc_en":  "Error code:\n0x1: Inverter battery breaker open\n0x2: External battery breaker open",
                       "desc_fr":  "Disjoncteur batterie ouvert (retour contact auxiliaire). Peut être ouvert par l\u0027utilisateur ou par un déclenchement EPO.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   128
                               ],
                       "name":  "Rectifier Fault",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  86,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "0.444 | 7.11 | 28.4 | All",
                       "desc_en":  "No error code.\nActivates when the rectifier reports a hardware error.",
                       "desc_fr":  "Défaut matériel du redresseur : signal de défaut gate driver actif.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   130
                               ],
                       "name":  "Leg Load Unbalance",
                       "kind":  "alarm",
                       "level":  15,
                       "target":  "user",
                       "page":  86,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "100 | 200 | 200 | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Déséquilibre de charge entre les branches (legs).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   131
                               ],
                       "name":  "Battery Startup Failure",
                       "kind":  "alarm",
                       "level":  14,
                       "target":  "service",
                       "page":  86,
                       "error_code":  {
                                          "type":  "enum",
                                          "values":  {
                                                         "1":  "IntBatBreakerFB",
                                                         "2":  "ExtBatBreakerFB"
                                                     }
                                      },
                       "timing":  "500 | 2000 | Reset | All",
                       "desc_en":  "Error code:\n1= IntBatBreakerFB\n2= ExtBatBreakerFB",
                       "desc_fr":  "Le convertisseur batterie n\u0027a pas démarré après 3 demandes.",
                       "translation":  "reused",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   132
                               ],
                       "name":  "High Alert",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  86,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "N/A | N/A | N/A | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Alerte haute ESS active (détection d\u0027orage).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   133
                               ],
                       "name":  "Exit ESS Mode",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  86,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x00001":  "UV Fault",
                                                       "0x00002":  "Phase B UV Fault",
                                                       "0x00004":  "Phase C UV Fault",
                                                       "0x10000":  "OV Fault"
                                                   }
                                      },
                       "timing":  "Once during | 1 | 1 | All",
                       "desc_en":  "Error code:\nFor system 3:3:\n• 0x00001= Phase A UV Fault\n• 0x00002= Phase B UV Fault\n• 0x00004= Phase C UV Fault\nFor system 3:1 or 1:1:\n• 0x00001= UV Fault\n• 0x10000=OV Fault",
                       "desc_fr":  "Sortie du mode ESS (champ de bits des raisons : surcharge niveau 2, défaut de fréquence, bypass non verrouillé en phase, sous/surtension par phase, UPM online, autre défaut).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   134
                               ],
                       "name":  "Check System Type Failed",
                       "kind":  "notice",
                       "level":  4,
                       "target":  "user",
                       "page":  87,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "5 | 2000 | N/A | All",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Échec de la vérification du type de système (configuration).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   135
                               ],
                       "name":  "Check Input Type Configuration",
                       "kind":  "alarm",
                       "level":  10,
                       "target":  "user",
                       "page":  87,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x1":  "AB line voltage Vab abnormal",
                                                       "0x2":  "BC line voltage Vbc abnormal",
                                                       "0x08":  "AB line voltage Vab abnormal",
                                                       "0x10":  "BC line voltage Vbc abnormal"
                                                   }
                                      },
                       "timing":  "100 | 5000 | N/A | All",
                       "desc_en":  "Error code:\nFor system 3:1\n• 0x1: AB line voltage Vab abnormal\n• 0x2: BC line voltage Vbc abnormal\nFor system 1:1\n• 0x08: AB line voltage Vab abnormal\n• 0x10: BC line voltage Vbc abnormal\nFor system 3:3, none",
                       "desc_fr":  "Configuration du type d\u0027entrée à vérifier (tension composée AB ou BC anormale).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   136
                               ],
                       "name":  "Ambient Temperature Changed",
                       "kind":  "status",
                       "level":  2,
                       "target":  "service",
                       "page":  87,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "5 | 2000 | N/A | When",
                       "desc_en":  "No error code.",
                       "desc_fr":  "Température ambiante modifiée ; le code donne la température en °C (complément à deux si négative).",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   137
                               ],
                       "name":  "Check Ambient Temperature",
                       "kind":  "notice",
                       "level":  6,
                       "target":  "service",
                       "page":  87,
                       "error_code":  {
                                          "type":  "none"
                                      },
                       "timing":  "5 | 2000 | N/A | All",
                       "desc_en":  "Threshold Time",
                       "desc_fr":  "Température ambiante au-dessus du seuil depuis la durée définie.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   },
                   {
                       "source":  "UPM",
                       "ids":  [
                                   138
                               ],
                       "name":  "Battery Test Aborted",
                       "kind":  "notice",
                       "level":  5,
                       "target":  "user",
                       "page":  87,
                       "error_code":  {
                                          "type":  "bitfield",
                                          "bits":  {
                                                       "0x4":  "rectifier is not normal during battery test",
                                                       "0x8":  "load percentage \u003c 5%"
                                                   }
                                      },
                       "timing":  "5 | 2000 | N/A | All",
                       "desc_en":  "Error code:\n0x4: rectifier is not normal during battery test\n0x8: load percentage \u003c 5%",
                       "desc_fr":  "La commande de test batterie n\u0027a pas pu aboutir.",
                       "translation":  "dictionary",
                       "import":  "auto"
                   }
               ]
}
