{
  "_doc": "Traductions françaises des événements importés automatiquement. Clé = nom normalisé (minuscules, lettres et chiffres seulement) ou 'famille|nom normalisé' pour une traduction propre à modular / monoblock. Rédigées d'après le texte du manuel d'alarmes Rev03 ; à relire par un technicien.",
  "essinvertergapping": "Pendant les 20 premières ms d'un transfert direct, l'onduleur se coupe brièvement si la limite de courant matérielle est atteinte, pour aider à bloquer les SCR (création d'un creux dans la sortie).",
  "rectifierbreakeropen": "Disjoncteur redresseur ouvert (peut aussi signaler un fusible redresseur HS). Réservé, non encore implémenté.",
  "modular|fusefailed": "Défaillance de fusible : NON implémenté (une défaillance de fusible ne peut pas être détectée de façon fiable). Mesurer, ne pas déduire.",
  "monoblock|fusefailed": "Un ou plusieurs fusibles redresseur détectés ouverts (systèmes 3:3 et 3:1 seulement ; bit 1/2/4 = phase A/B/C).",
  "inverterswitchgearclosed": "Indique si le relais onduleur est fermé ; sert à l'affichage, sans effet fonctionnel.",
  "batteryswitchgearopenclosed": "Le relais batterie ou un contacteur interne à l'UPS est ouvert ou fermé.",
  "inputsyncoutofrange": "La fréquence d'entrée n'est plus qualifiée pour la synchronisation.",
  "rectifierswitchgearopenclosed": "Appareillage redresseur ouvert : le redresseur est arrêté dans l'unité.",
  "rectifierswitchgearopen": "Appareillage redresseur ouvert : le redresseur est arrêté.",
  "lossofsyncbus": "Perte du signal de synchronisation parallèle.",
  "exitectmodeabnormally": "L'UPM quitte le mode ECT de façon anormale (champ de bits : temps écoulé, déséquilibre de puissance, commande, défaut, arrêt redresseur, relais ouvert, tension de sortie, surcharge). Codes 60001 à 60005 : entrée en ECT impossible.",
  "pullchain": "En parallèle, une ou plusieurs UPS ont transféré sur bypass en présence d'un défaut CAN (pull chain active).",
  "upmonect": "L'UPM exécute le test de capacité facile (ECT).",
  "upmnormalonessmode": "Mode ESS actif ; l'UPM est suspendu.",
  "upmnormalonvmms": "Mode VMMS actif.",
  "upminservicemode": "L'UPM est en mode service (2 = débogueur, 3 = ATE).",
  "outputacovervoltage": "Tension de sortie au-dessus des limites (mesure interne de l'UPM). En monobloc, le code précise la phase ou la détection rapide.",
  "outputacundervoltage": "Tension de sortie sous les limites (mesure interne de l'UPM). En monobloc, le code précise la phase ou la détection rapide.",
  "invertermatchedtooutput": "La tension de sortie est présente et l'onduleur est synchronisé dessus.",
  "upmunlock": "Verrouillage de l'UPM levé. Concerne le hot swap 93PS ; non implémenté en 93PM.",
  "upmconnectionfail": "Signal de connexion anormal (hot swap 93PS ; non implémenté en 93PM).",
  "pulloutnotallowed": "Retrait du module interdit : risque de coupure de charge ou de sécurité (hot swap 93PS ; non implémenté en 93PM).",
  "upmcriticalparameterssyncinprocess": "Synchronisation des paramètres critiques de l'UPM en cours (journalisé seulement avec hot swap activé, EEP 531 = 1).",
  "lossofpwmsync": "Perte du signal de synchronisation PWM (conçu pour le 93PS, disponible en 93PM).",
  "adaptiveoverloadcapacityoff": "Capacité de surcharge adaptative désactivée (défaut CAN, température ambiante élevée, batterie déconnectée, fonctionnement sur batterie, défaut ventilateur, ESS...).",
  "demandresponsedischargeactive": "L'UPM se décharge sur demande de réponse à la demande (UPSaaR).",
  "demandresponsechargeactive": "L'UPM se charge sur demande de réponse à la demande (UPSaaR).",
  "demandresponseactive": "L'UPM est en mode réponse à la demande.",
  "demandresponseunavailable": "Réponse à la demande indisponible (bits : UPM pas online, défaut CAN, réseau absent, batteries déconnectées, disjoncteur batterie ouvert, surcharge, batterie non prête...).",
  "linktobmslost": "Liaison avec le BMS perdue.",
  "privateupmstatechanged": "Journal local : changement d'état de l'UPM (0 initialisation, 1 arrêt, 2 veille, 3 online, 4 ECT, 5 suspendu, 6 HRS, 7 énergisation sortie, 8 inconnu, 9 suspendu redresseur actif).",
  "privaterectifierstatechanged": "Journal local : changement d'état du redresseur (0 init, 1 arrêt, 2 précharge, 3 normal, 4 vers batterie, 5 sur batterie, 6 depuis batterie, 8 suspendu, 9 depuis suspendu).",
  "privatebatterystatechanged": "Journal local : changement d'état de la batterie (0 init, 1 arrêt, 2 charge courant constant, 3 charge tension constante, 4 boost, 5 puissance constante, 6 déclenchement).",
  "privatesyncstatechanged": "Journal local : changement de source de synchronisation (0 sortie, 1 entrée, 2 sync CAN interne).",
  "privatemcucommunicating": "Journal local : la MCU communique.",
  "privatemcunotcommunicating": "Journal local : la MCU ne communique plus.",
  "privateinputvoltageabnormal": "Un échantillon de tension d'entrée dépasse la crête d'entrée + 20 V : tension d'entrée anormale.",
  "backfeedswitchgearclosed": "Le relais ou contacteur anti-retour est fermé.",
  "exitessmode": "Sortie du mode ESS (champ de bits des raisons : surcharge niveau 2, défaut de fréquence, bypass non verrouillé en phase, sous/surtension par phase, UPM online, autre défaut).",
  "mcusoftwareincompatible": "Firmware ou PLD incompatible (ID machine, révision de carte, version PLD, versions CAN incompatibles).",
  "onmbsbattery": "L'UPS est sur le bypass de maintenance (MBS), charge sur batterie.",
  "onmbsunitonline": "L'UPS est sur le bypass de maintenance (MBS), unité online.",
  "onmbsonbypass": "L'UPS est sur le bypass de maintenance (MBS), sur bypass.",
  "onmbsshutdown": "L'UPS est sur le bypass de maintenance (MBS), à l'arrêt.",
  "onmbsready": "L'UPS est sur le bypass de maintenance (MBS), prête.",
  "onmbsstarting": "L'UPS est sur le bypass de maintenance (MBS), en démarrage.",
  "onmbsessactive": "L'UPS est sur le bypass de maintenance (MBS), ESS actif.",
  "onmbsvmmsactive": "L'UPS est sur le bypass de maintenance (MBS), VMMS actif.",
  "onmbshrsactive": "L'UPS est sur le bypass de maintenance (MBS), HRS actif.",
  "shutdownimminent": "Avertissement de coupure imminente de la charge (limite batterie atteinte, ou surcharge sans bypass disponible).",
  "vmmsnotavailable": "VMMS indisponible (valeurs : réglages EEPROM, charge trop élevée, pas assez d'UPM ; bits : commande distante, alerte haute, sur groupe, batterie, défauts CAN, surcharge...).",
  "parallelsetupfailure": "Échec de configuration parallèle : le code donne le numéro du paramètre en cause.",
  "systemtestinprogress": "Test système en cours (1 = ECT, 2 = auto-calibration parallèle).",
  "automaticstartuppending": "L'UPS s'est arrêtée sur batterie épuisée ; le redémarrage automatique est en attente du retour du réseau.",
  "outputsyncoutofrange": "La fréquence de sortie mesurée par la MCU n'est plus qualifiée pour la synchronisation.",
  "bypasssyncoutofrange": "La fréquence bypass monophasée mesurée par la MCU n'est plus qualifiée pour la synchronisation.",
  "systemonmaintenancebypass": "Le bypass de maintenance (MBS) est actif (1 = entrée de maintenance forcée, 2 = MBS interne).",
  "outputnotinsyncwithbypass": "La tension de sortie n'est pas en phase avec le bypass alors qu'elle est présente.",
  "outputnotinsyncwithextsync": "La tension de sortie n'est pas en phase avec la synchronisation externe alors qu'elle est présente.",
  "outputoverloadtrip": "Déclenchement sur surcharge de sortie.",
  "upsexitectprocess": "Sortie du processus ECT (bits : temporisation, commande annulée, UPM sorti d'ECT, bypass indisponible, charge distante coupée, surcharge, EPO ou surtempérature bypass).",
  "essnotavailable": "ESS indisponible (bits : alerte haute, ESS distant off, batterie, communication, groupe, UPM suspendu indisponible, surcharge niveau 2, défaut de fréquence, bypass non verrouillé, tension, temporisation, CAN externe).",
  "alternatesyncsyncbox": "La MCU se synchronise sur une référence externe (Sync Box).",
  "alternatesyncerror": "Erreur de la référence de synchronisation externe (1 = surtension, 2 = sous-tension, 4 = rotation de phase, 8 = fréquence, combinables).",
  "bypassovertemperaturetrip": "Arrêt sur surtempérature du bypass (activable par EEP 232 ; limite EEP 233, 88 °C par défaut).",
  "autocalibrationinprogress": "Auto-calibration en cours (93PS ; non implémenté en 93PM).",
  "boostchargingavailable": "La charge boost est disponible et les commandes « Start Boost Charge » sont permises.",
  "boostchargingactive": "Charge boost en cours.",
  "boostcharginginstalled": "La charge boost est supportée.",
  "ambienttemperaturechanged": "Température ambiante modifiée ; le code donne la température en °C (complément à deux si négative).",
  "checkbatteryambienttemperature": "La température ambiante batterie dépasse le seuil EEP depuis plus longtemps que le délai EEP (désactivable avec EEP 5239 = 0).",
  "mcudemandresponseunavailable": "Réponse à la demande indisponible au niveau MCU (mode non réglé, défaut CAN, UPM non prêts, groupe, surcharge, fréquence instable...).",
  "mcudemandresponseactive": "La MCU est en mode réponse à la demande.",
  "utilityfrequencyunstable": "Fréquence réseau instable (1 = sous-fréquence, 2 = sur-fréquence, 3 = variation rapide RoCoF).",
  "ssmunlock": "Verrouillage SSM levé.",
  "abmstatechanged": "Changement d'état ABM (1 reset, 2 charge, 3 float, 4 repos, 5 décharge, 6 test batterie, 7 réponse à la demande).",
  "batteryhmistatuschanged": "Statut batterie affiché au HMI modifié (2 test, 3 décharge, 4 charge, 5 repos).",
  "essdisabledduetohighbattery": "ESS désactivé à cause d'une tension batterie élevée.",
  "mcustatechanged": "Journal local : changement d'état de la MCU (0 initialisation, 1 charge coupée, 2 bypass, 3 online, 4 ESS, 5 ECT, 6 énergisation de sortie).",
  "syncstatechanged": "Journal local : changement de maître de synchronisation (numéro d'UPM).",
  "upmcommunicating": "Journal local : l'UPM indiqué communique.",
  "upmnotcommunicating": "Journal local : l'UPM indiqué ne communique plus.",
  "csbcommunicating": "Journal local : la CSB communique.",
  "csbnotcommunicating": "Journal local : la CSB ne communique plus.",
  "requestcleared": "Journal local : demande effacée (numéro d'UPM).",
  "invalidupmstate": "Journal local : état UPM invalide (numéro d'UPM).",
  "inverterinhibitedcounter": "Journal local : compteur d'inhibition onduleur (1 à 3).",
  "parallelmeterscanbusfailed": "Défaut CAN parallèle sur le bus CAN CSB externe (pas encore supporté).",
  "serviceremindersdismissed": "Rappels de service ignorés ou reportés par l'utilisateur (1 = ignorés, 2 = reportés).",
  "checksystemtypeconfigurationerror": "Mauvaise configuration du type de système (93PS) : l'UPS ne peut pas passer online tant que l'alarme n'est pas effacée.",
  "capacitorovertemperature": "Surtempérature condensateur.",
  "overloadlevel1": "Charge au-dessus du niveau de surcharge 1 (monobloc). Bits : 1 = phase A, 2 = phase B, 4 = phase C, 8 = somme (systèmes 3:1 et 1:1).",
  "overloadlevel2": "Charge au-dessus du niveau de surcharge 2 (monobloc). Bits : 1 = phase A, 2 = phase B, 4 = phase C, 8 = somme (systèmes 3:1 et 1:1).",
  "overloadlevel3": "Charge au-dessus du niveau de surcharge 3 (monobloc). Bits : 1 = phase A, 2 = phase B, 4 = phase C, 8 = somme.",
  "overloadlevel4": "Charge au-dessus du niveau de surcharge 4 (monobloc). Bits : 1 = phase A, 2 = phase B, 4 = phase C, 8 = somme.",
  "staticswitchfailed": "Communication avec le processeur PIC du STS perdue : état du bypass inconnu, transfert vers bypass interdit.",
  "eepromchecksumfailed": "Échec de checksum EEPROM de la carte interface à l'initialisation ; démarrage interdit (un bit par section).",
  "internalmbsactive": "Bypass de maintenance (MBS) interne installé et activé.",
  "softwareincompatible": "Firmware ou PLD incompatible (ID de carte interface, version PLD).",
  "externalcanbusfailed": "Défaut du bus CAN externe (1 = UPM ne répond pas).",
  "rectifierstartupfailed": "Le redresseur n'a pas démarré.",
  "5vpowersupplyfailed": "Défaut de l'alimentation logique 5 V.",
  "24vpowersupplyfailed": "Défaut de l'alimentation logique 24 V.",
  "upsonectmode": "L'UPS est en mode ECT (1 = temps écoulé, 2 = puissance déséquilibrée, 4 = autre condition anormale).",
  "systemtest": "Test système en cours (2 = auto-calibration parallèle).",
  "onmaintenancebypass": "La charge est sur le bypass de maintenance.",
  "mobfailure": "Défaut du disjoncteur de sortie du module (MOB).",
  "systemisredundant": "Le système est redondant.",
  "batterybreakerfailure": "Défaut du disjoncteur batterie.",
  "parallelloadshareerror": "Erreur de partage de charge en parallèle (système 3:3 ; 1 = phase A, 2 = phase B, 4 = phase C).",
  "legloadunbalance": "Déséquilibre de charge entre les branches (legs).",
  "checksystemtypefailed": "Échec de la vérification du type de système (configuration).",
  "checkinputtypeconfiguration": "Configuration du type d'entrée à vérifier (tension composée AB ou BC anormale).",
  "checkambienttemperature": "Température ambiante au-dessus du seuil depuis la durée définie.",
  "preventivemaintenancedue": "Maintenance préventive requise.",
  "preventivemaintenancereminderset": "Rappel de maintenance préventive défini (1 = auto au démarrage, 2 = commande ATE, 3 = date modifiée manuellement, 4 = désactivé depuis le HMI).",
  "batteryreplacementreminderset": "Rappel de remplacement batterie défini (1 = auto au démarrage, 2 = commande ATE, 3 = date modifiée manuellement, 4 = désactivé depuis le HMI).",
  "capacitorfanreplacementreminderset": "Rappel de remplacement condensateurs/ventilateurs défini (1 = auto au démarrage, 2 = commande ATE, 3 = date modifiée manuellement, 4 = désactivé depuis le HMI).",
  "signalinputtransformerovertemperature": "Entrée de signal configurée « Transformer Over Temperature » active (9PHD uniquement).",
  "signalinputearthfaultdetected": "Entrée de signal configurée « Earth Fault Detected » active (9PHD uniquement).",
  "outputunderoverfrequencynotused": "Événement non utilisé (non encore supporté)."
}

